<?xml version="1.0" encoding="UTF-8"?>
<!--Copyright (c) 1986-2018, CYME International T&D-->
<!--Generated on 2025-08-26 3:04:48 PM-->
<Cyme xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Version="9.0" Revision="4">
<Version>9.0</Version>
<Revision>4</Revision>
<StyleSheetName/>
<BaseURL/>
<Networks>
<Network>
<Description/>
<SymbolID>0</SymbolID>
<ParentStructureID/>
<ViewStyle/>
<InputNodeID/>
<TextReferenceSize>-1.000000</TextReferenceSize>
<SymbolsReferenceSize>-1.000000</SymbolsReferenceSize>
<Topos>
<Topo>
<NetworkID>IEEE_34_NODES</NetworkID>
<NetworkType>Feeder</NetworkType>
<Group1/>
<Group2/>
<Group3/>
<Sources>
<Source>
<SourceNodeID>800</SourceNodeID>
<ConnectorIndex>0</ConnectorIndex>
<SourceSettings>
<DeviceNumber>221</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-23.696689</DeltaX>
<DeltaY>-0.360780</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<SourceID>MAIN</SourceID>
<OperatingVoltageA>15.094823</OperatingVoltageA>
<OperatingVoltageB>15.094823</OperatingVoltageB>
<OperatingVoltageC>15.094823</OperatingVoltageC>
<UseSecondLevelImpedance>0</UseSecondLevelImpedance>
<SinglePhaseCenterTap>0</SinglePhaseCenterTap>
<CenterTapPhase>None</CenterTapPhase>
</SourceSettings>
<StructureID>DEFAULT</StructureID>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
<EquivalentSourceConfiguration>Yg</EquivalentSourceConfiguration>
<EquivalentSourceSinglePhaseCT>0</EquivalentSourceSinglePhaseCT>
<EquivSourceCenterTapPhase>AB</EquivSourceCenterTapPhase>
<EquivalentSourceModels>
<EquivalentSourceModel>
<LoadModelID>1</LoadModelID>
<EquivalentSource>
<KVLL>24.900000</KVLL>
<OperatingVoltage1>15.094823</OperatingVoltage1>
<OperatingVoltage2>15.094823</OperatingVoltage2>
<OperatingVoltage3>15.094823</OperatingVoltage3>
<OperatingAngle1>0.000000</OperatingAngle1>
<OperatingAngle2>-120.000000</OperatingAngle2>
<OperatingAngle3>120.000000</OperatingAngle3>
<ImpedanceUnit>PU</ImpedanceUnit>
<UseSecondLevelImpedance>0</UseSecondLevelImpedance>
<FirstLevelR1>0.000000</FirstLevelR1>
<FirstLevelX1>0.000000</FirstLevelX1>
<FirstLevelR2>0.000000</FirstLevelR2>
<FirstLevelX2>0.000000</FirstLevelX2>
<FirstLevelR0>0.000000</FirstLevelR0>
<FirstLevelX0>0.000000</FirstLevelX0>
<SecondLevelR1>0.000000</SecondLevelR1>
<SecondLevelX1>0.000000</SecondLevelX1>
<SecondLevelR2>0.000000</SecondLevelR2>
<SecondLevelX2>0.000000</SecondLevelX2>
<SecondLevelR0>0.000000</SecondLevelR0>
<SecondLevelX0>0.000000</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<NominalCapacity1MVA>150.000000</NominalCapacity1MVA>
<NominalCapacity2MVA>150.000000</NominalCapacity2MVA>
</EquivalentSource>
<EquivalentLoad>
<LoadValueA xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueA>
<LoadValueB xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueB>
<LoadValueC xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueC>
</EquivalentLoad>
</EquivalentSourceModel>
</EquivalentSourceModels>
</Source>
</Sources>
<Tag>
<Text/>
<DeltaX>-0.480636</DeltaX>
<DeltaY>32.892765</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>1</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
<LoadFactor>1.000000</LoadFactor>
<LossLoadFactorK>0.150000</LossLoadFactorK>
<TravelingTime>0.000000</TravelingTime>
<EquivalentMode>0</EquivalentMode>
<Color>0</Color>
<AutoGenType>NoAutoGen</AutoGenType>
<Description/>
<CreationTime>0</CreationTime>
</Topo>
</Topos>
<Sections>
<Section>
<SectionID>806-808</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>806</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>808</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_300_806_808</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-0.090453</DeltaX>
<DeltaY>-3.995649</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>9823.704000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>1/0</PhaseConductorIDA>
<PhaseConductorIDB>1/0</PhaseConductorIDB>
<PhaseConductorIDC>1/0</PhaseConductorIDC>
<NeutralConductorID1>1/0</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>3</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>844</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>3</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>3</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>11.296349</DeltaX>
<DeltaY>0.047678</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>3</CustomerNumber>
<CustomerType>Z</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2009</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>135.000000</KW>
<KVAR>105.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>135.000000</KW>
<KVAR>105.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>135.000000</KW>
<KVAR>105.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>Middle</Location>
</SpotLoad>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>4</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>848</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>4</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>4</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.893554</DeltaX>
<DeltaY>-0.074156</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>4</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2009</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>20.000000</KW>
<KVAR>16.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>20.000000</KW>
<KVAR>16.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>20.000000</KW>
<KVAR>16.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>Middle</Location>
</SpotLoad>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>832-888</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>832</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>888</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Transformer>
<DeviceNumber>XFM1_XFO</DeviceNumber>
<Tags>
<Tag>
<Text>$EqNo$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>25.111135</DeltaX>
<DeltaY>11.663903</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>1</Prop>
<Alignment>Left</Alignment>
<Border>None</Border>
<Background>Transparent</Background>
<TextColor>0</TextColor>
<BorderColor>0</BorderColor>
<BackgroundColor>16777215</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<DeviceID>XFM1_XFO_34BUS</DeviceID>
<Location>Middle</Location>
<ConnectionStatus>Connected</ConnectionStatus>
<PrimaryTapSettingPercent>100.000000</PrimaryTapSettingPercent>
<SecondaryTapSettingPercent>100.000000</SecondaryTapSettingPercent>
<NormalFeedingNodeID>832</NormalFeedingNodeID>
<SymbolSize>0.000000</SymbolSize>
<SystemBaseVoltage>
<Primary>0.000000</Primary>
<Secondary>0.000000</Secondary>
<Tertiary>0.000000</Tertiary>
</SystemBaseVoltage>
<DiversityFactors>
<DiversityFactor>
<LoadModelID>1</LoadModelID>
<DiversityFactorA>1.000000</DiversityFactorA>
<DiversityFactorB>1.000000</DiversityFactorB>
<DiversityFactorC>1.000000</DiversityFactorC>
</DiversityFactor>
</DiversityFactors>
<Reversible>0</Reversible>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<TCCRepositoryID/>
<TransformerConnection>Yg_Yg</TransformerConnection>
<PrimaryGroundingResistance>0.000000</PrimaryGroundingResistance>
<PrimaryGroundingReactance>0.000000</PrimaryGroundingReactance>
<SecondaryGroundingResistance>0.000000</SecondaryGroundingResistance>
<SecondaryGroundingReactance>0.000000</SecondaryGroundingReactance>
<GammaPhaseShift>0.000000</GammaPhaseShift>
<PhaseShift>0deg</PhaseShift>
<OpenYDConfiguration>None</OpenYDConfiguration>
<CTPhase>AB</CTPhase>
<PrimaryCornerGroundedPhase>None</PrimaryCornerGroundedPhase>
<SecondaryCornerGroundedPhase>None</SecondaryCornerGroundedPhase>
</Transformer>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>808-810</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>808</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>810</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>808-810</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>13.802956</DeltaX>
<DeltaY>-0.091787</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>808-810</CustomerNumber>
<CustomerType>I</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>16.000000</KW>
<KVAR>8.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_303_808_810</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-9.207753</DeltaX>
<DeltaY>-9.923527</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1769.059200</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_303</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>15</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>832</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>15</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_852_832</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-13.464837</DeltaX>
<DeltaY>-4.917099</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>3.048000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>854-852</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>854</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>852</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_854_852</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-11.214420</DeltaX>
<DeltaY>4.292272</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>11225.784000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>808-812</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>808</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>812</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_300_808_812</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>1.140118</DeltaX>
<DeltaY>-4.064192</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>11430.000000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>1/0</PhaseConductorIDA>
<PhaseConductorIDB>1/0</PhaseConductorIDB>
<PhaseConductorIDC>1/0</PhaseConductorIDC>
<NeutralConductorID1>1/0</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>18</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>844</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>18</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<ShuntCapacitor>
<DeviceNumber>18</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>15.766290</DeltaX>
<DeltaY>6.238463</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<DeviceID/>
<Location>Middle</Location>
<ConnectionStatus>Connected</ConnectionStatus>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<CTConnection>12</CTConnection>
<FixedKVARA>100.000000</FixedKVARA>
<FixedKVARB>100.000000</FixedKVARB>
<FixedKVARC>100.000000</FixedKVARC>
<FixedLossesA>0.000000</FixedLossesA>
<FixedLossesB>0.000000</FixedLossesB>
<FixedLossesC>0.000000</FixedLossesC>
<ByPhase>0</ByPhase>
<KVLN>14.380000</KVLN>
<InterruptingRating>600.000000</InterruptingRating>
<SymbolSize>0.000000</SymbolSize>
<SwitchedKVARA>0.000000</SwitchedKVARA>
<SwitchedKVARB>0.000000</SwitchedKVARB>
<SwitchedKVARC>0.000000</SwitchedKVARC>
<SwitchedLossesA>0.000000</SwitchedLossesA>
<SwitchedLossesB>0.000000</SwitchedLossesB>
<SwitchedLossesC>0.000000</SwitchedLossesC>
<VoltageOverride>0</VoltageOverride>
<VoltageOverrideOn>116.000000</VoltageOverrideOn>
<VoltageOverrideOff>134.000000</VoltageOverrideOff>
<VoltageOverrideDeadband>2.000000</VoltageOverrideDeadband>
</ShuntCapacitor>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>800-802</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>800</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>802</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_300_800_802</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>8.654122</DeltaX>
<DeltaY>-4.914185</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>786.384000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>1/0</PhaseConductorIDA>
<PhaseConductorIDB>1/0</PhaseConductorIDB>
<PhaseConductorIDC>1/0</PhaseConductorIDC>
<NeutralConductorID1>1/0</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>828-830</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>828</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>830</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>828-830</DeviceNumber>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>828-830</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>7.000000</KW>
<KVAR>3.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_828_830</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-21.629610</DeltaX>
<DeltaY>22.436150</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>6230.112000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>860-836</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>860</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>836</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>860-836</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>2.988755</DeltaX>
<DeltaY>7.696786</DeltaY>
<Angle>0.000168</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>860-836</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>30.000000</KW>
<KVAR>15.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>10.000000</KW>
<KVAR>6.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>42.000000</KW>
<KVAR>22.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_860_836</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-13.940363</DeltaX>
<DeltaY>18.024100</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>816.864000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>842-844</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>842</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>844</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>842-844</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-10.187728</DeltaX>
<DeltaY>0.524524</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>842-844</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>9.000000</KW>
<KVAR>5.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_842_844</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.559258</DeltaX>
<DeltaY>8.649138</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>411.480000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>820-822</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>820</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>822</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>820-822</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-11.251277</DeltaX>
<DeltaY>0.240597</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>820-822</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>135.000000</KW>
<KVAR>70.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_302_820_822</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.864401</DeltaX>
<DeltaY>8.235183</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>4187.952000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_302</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>17</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>848</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>17</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<ShuntCapacitor>
<DeviceNumber>17</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-0.265805</DeltaX>
<DeltaY>9.385540</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<DeviceID/>
<Location>Middle</Location>
<ConnectionStatus>Connected</ConnectionStatus>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<CTConnection>12</CTConnection>
<FixedKVARA>150.000000</FixedKVARA>
<FixedKVARB>150.000000</FixedKVARB>
<FixedKVARC>150.000000</FixedKVARC>
<FixedLossesA>0.000000</FixedLossesA>
<FixedLossesB>0.000000</FixedLossesB>
<FixedLossesC>0.000000</FixedLossesC>
<ByPhase>0</ByPhase>
<KVLN>14.380000</KVLN>
<InterruptingRating>600.000000</InterruptingRating>
<SymbolSize>0.000000</SymbolSize>
<SwitchedKVARA>0.000000</SwitchedKVARA>
<SwitchedKVARB>0.000000</SwitchedKVARB>
<SwitchedKVARC>0.000000</SwitchedKVARC>
<SwitchedLossesA>0.000000</SwitchedLossesA>
<SwitchedLossesB>0.000000</SwitchedLossesB>
<SwitchedLossesC>0.000000</SwitchedLossesC>
<VoltageOverride>0</VoltageOverride>
<VoltageOverrideOn>116.000000</VoltageOverrideOn>
<VoltageOverrideOff>134.000000</VoltageOverrideOff>
<VoltageOverrideDeadband>2.000000</VoltageOverrideDeadband>
</ShuntCapacitor>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>834-860</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>834</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>860</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>834-860</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>2.975092</DeltaX>
<DeltaY>8.522473</DeltaY>
<Angle>-0.000693</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>834-860</CustomerNumber>
<CustomerType>Z</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>16.000000</KW>
<KVAR>8.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>20.000000</KW>
<KVAR>10.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>110.000000</KW>
<KVAR>55.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_834_860</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>21.497311</DeltaX>
<DeltaY>-5.016610</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>615.696000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>802-806</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>802</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>806</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>802-806</DeviceNumber>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>802-806</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>30.000000</KW>
<KVAR>15.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>25.000000</KW>
<KVAR>14.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_300_802_806</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>16.745731</DeltaX>
<DeltaY>-4.019490</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>527.304000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>1/0</PhaseConductorIDA>
<PhaseConductorIDB>1/0</PhaseConductorIDB>
<PhaseConductorIDC>1/0</PhaseConductorIDC>
<NeutralConductorID1>1/0</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>850-816</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>850</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>816</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_850_816</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-0.535214</DeltaX>
<DeltaY>-4.058299</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>94.488000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>862-838</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>862</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>838</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>862-838</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>11.703662</DeltaX>
<DeltaY>0.897148</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>862-838</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>28.000000</KW>
<KVAR>14.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_304_862_838</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-9.370144</DeltaX>
<DeltaY>-5.927036</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1481.328000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_304</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>844-846</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>844</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>846</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>844-846</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-9.753680</DeltaX>
<DeltaY>-0.395133</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>844-846</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>20.000000</KW>
<KVAR>11.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>25.000000</KW>
<KVAR>12.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_844_846</DeviceNumber>
<Tags>
<Tag>
<Text>Ia=$IA$A/$IAngleA$deg
Ib=$IB$A/$IAngleB$deg
Ic=$IC$A/$IAngleC$deg
</Text>
<DeltaX>11.263234</DeltaX>
<DeltaY>12.975147</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>3</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1109.472000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>830</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>6</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>9.075295</DeltaX>
<DeltaY>-2.164731</DeltaY>
<Angle>0.003089</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>6</CustomerNumber>
<CustomerType>Z</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2009</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>25.000000</KW>
<KVAR>10.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>10.000000</KW>
<KVAR>5.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>10.000000</KW>
<KVAR>5.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>Middle</Location>
</SpotLoad>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>818-820</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>818</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>820</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>818-820</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-11.679955</DeltaX>
<DeltaY>0.198554</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>818-820</CustomerNumber>
<CustomerType>Z</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>34.000000</KW>
<KVAR>17.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_302_818_820</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.758746</DeltaX>
<DeltaY>9.669380</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>14676.120000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_302</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>LOAD840</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>840</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>LOAD840</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>222-1</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>1.926997</DeltaX>
<DeltaY>-7.671112</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>222-1</CustomerNumber>
<CustomerType>I</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>27.000000</KW>
<KVAR>21.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>Middle</Location>
</SpotLoad>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>824-828</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>824</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>828</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>824-828</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>11.851657</DeltaX>
<DeltaY>-0.130327</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>824-828</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>4.000000</KW>
<KVAR>2.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_824_828</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-12.008101</DeltaX>
<DeltaY>2.024367</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>256.032000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>836-862</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>836</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>862</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_836_862</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>8.837923</DeltaX>
<DeltaY>-1.247803</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>85.344000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>824-826</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>824</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>826</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>824-826</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>2.681322</DeltaX>
<DeltaY>8.651854</DeltaY>
<Angle>0.000477</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>824-826</CustomerNumber>
<CustomerType>I</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>40.000000</KW>
<KVAR>20.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_303_824_826</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>7.275337</DeltaX>
<DeltaY>-3.109384</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>923.544000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_303</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>832-858</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>832</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>858</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>832-858</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-10.855321</DeltaX>
<DeltaY>0.111372</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>832-858</CustomerNumber>
<CustomerType>Z</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>7.000000</KW>
<KVAR>3.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>2.000000</KW>
<KVAR>1.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>6.000000</KW>
<KVAR>3.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_832_858</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.472800</DeltaX>
<DeltaY>5.491717</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1493.520000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>858-864</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>858</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>864</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>858-864</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-10.187483</DeltaX>
<DeltaY>0.057063</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>858-864</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>2.000000</KW>
<KVAR>1.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_303_858_864</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>9.533939</DeltaX>
<DeltaY>15.661043</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>493.776000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_303</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>812-814</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>812</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>814</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_300_812_814</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>1.333222</DeltaX>
<DeltaY>-3.982883</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>9061.704000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>1/0</PhaseConductorIDA>
<PhaseConductorIDB>1/0</PhaseConductorIDB>
<PhaseConductorIDC>1/0</PhaseConductorIDC>
<NeutralConductorID1>1/0</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>834-842</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>834</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>842</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_834_842</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.214833</DeltaX>
<DeltaY>3.017987</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>85.344000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>816-824</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>816</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>824</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>816-824</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>3.236621</DeltaX>
<DeltaY>8.523320</DeltaY>
<Angle>-0.000569</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>816-824</CustomerNumber>
<CustomerType>I</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>5.000000</KW>
<KVAR>2.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_816_824</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>9.641590</DeltaX>
<DeltaY>-3.973874</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>3112.008000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>836-840</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>836</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>840</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>836-840</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>2.566004</DeltaX>
<DeltaY>8.182777</DeltaY>
<Angle>-0.002827</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>836-840</CustomerNumber>
<CustomerType>I</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>18.000000</KW>
<KVAR>9.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>22.000000</KW>
<KVAR>11.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_836_840</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>8.945579</DeltaX>
<DeltaY>-4.115970</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>262.128000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>854-856</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>854</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>856</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>854-856</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>3.418955</DeltaX>
<DeltaY>8.725905</DeltaY>
<Angle>-0.002644</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>854-856</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>4.000000</KW>
<KVAR>2.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_303_854_856</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>6.669542</DeltaX>
<DeltaY>-1.687025</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>7110.984000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_303</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>816-818</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>816</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>818</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<OverheadLineUnbalanced>
<DeviceNumber>CONFIG_302_816_818</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.276472</DeltaX>
<DeltaY>2.787348</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>521.208000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<LineID>LINE_CONFIG_302</LineID>
</OverheadLineUnbalanced>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>846-848</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>846</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>848</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>846-848</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>-11.923245</DeltaX>
<DeltaY>-0.069948</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>846-848</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>23.000000</KW>
<KVAR>11.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_846_848</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>10.473874</DeltaX>
<DeltaY>5.683058</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>161.544000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>5</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>890</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>5</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>5</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>1.525070</DeltaX>
<DeltaY>-8.953348</DeltaY>
<Angle>0.006363</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>5</CustomerNumber>
<CustomerType>I</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2009</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>150.000000</KW>
<KVAR>75.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>150.000000</KW>
<KVAR>75.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>150.000000</KW>
<KVAR>75.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>Middle</Location>
</SpotLoad>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>814-850</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>814</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>850</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Regulator>
<DeviceNumber>RG10</DeviceNumber>
<Tags>
<Tag>
<Text>$EqNo$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>12.388421</DeltaX>
<DeltaY>26.799399</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>24579</Prop>
<Alignment>Left</Alignment>
<Border>None</Border>
<Background>Transparent</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Location>From</Location>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<Reversible>0</Reversible>
<SettingOption>FixedTap</SettingOption>
<TapPositionA>12.000000</TapPositionA>
<TapPositionB>5.000000</TapPositionB>
<TapPositionC>5.000000</TapPositionC>
<LoadCenterID>850</LoadCenterID>
<ControlStatus>ABC</ControlStatus>
<ReverseSensingMode>NoReverse</ReverseSensingMode>
<ReverseThreshold>1.000000</ReverseThreshold>
<BiasCoGenerationAltMode>ReverseCoGeneration</BiasCoGenerationAltMode>
<TapLimitTimer>60</TapLimitTimer>
<NormalFeedingNodeID>814</NormalFeedingNodeID>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<SymbolSize>0.000000</SymbolSize>
<ForwardSettings>
<RsetA>2.700000</RsetA>
<RsetB>2.700000</RsetB>
<RsetC>2.700000</RsetC>
<XsetA>1.600000</XsetA>
<XsetB>1.600000</XsetB>
<XsetC>1.600000</XsetC>
<SetVoltageA>122.000000</SetVoltageA>
<SetVoltageB>122.000000</SetVoltageB>
<SetVoltageC>122.000000</SetVoltageC>
<BandwidthA>2.000000</BandwidthA>
<BandwidthB>2.000000</BandwidthB>
<BandwidthC>2.000000</BandwidthC>
</ForwardSettings>
<ReverseSettings>
<RsetA>0.000000</RsetA>
<RsetB>0.000000</RsetB>
<RsetC>0.000000</RsetC>
<XsetA>0.000000</XsetA>
<XsetB>0.000000</XsetB>
<XsetC>0.000000</XsetC>
<SetVoltageA>121.212000</SetVoltageA>
<SetVoltageB>121.212000</SetVoltageB>
<SetVoltageC>121.212000</SetVoltageC>
<BandwidthA>2.000000</BandwidthA>
<BandwidthB>2.000000</BandwidthB>
<BandwidthC>2.000000</BandwidthC>
</ReverseSettings>
<EnableFHP>0</EnableFHP>
<FirstHouseHigh>130.000000</FirstHouseHigh>
<FirstHouseLow>105.000000</FirstHouseLow>
<FirstHouseDeadBand>0.750000</FirstHouseDeadBand>
<Lagging>0</Lagging>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<AutoTapChangingExt>
<TapChangingAlgo>0</TapChangingAlgo>
<ControlOnTapSide>0</ControlOnTapSide>
<WantIntegration>1</WantIntegration>
<UseInverseTimeDelayChar>0</UseInverseTimeDelayChar>
<ActivationDelayFirstTap>4.000000</ActivationDelayFirstTap>
<ActivationDelaySubsequentTaps>0.000000</ActivationDelaySubsequentTaps>
<MechanismDelay>0.500000</MechanismDelay>
</AutoTapChangingExt>
<PythonDeviceScriptID/>
<DeviceID>DEFAULT</DeviceID>
<CTPrimaryRating>100.000000</CTPrimaryRating>
<PTRatio>120.000000</PTRatio>
<BoostPercent>20.000000</BoostPercent>
<BuckPercent>20.000000</BuckPercent>
</Regulator>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_814_850</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>5.531709</DeltaX>
<DeltaY>-4.041524</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>3.048000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>852-832</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>852</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>15</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Regulator>
<DeviceNumber>RG11</DeviceNumber>
<Tags>
<Tag>
<Text>$EqNo$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-24.573031</DeltaX>
<DeltaY>-7.325703</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>1</Prop>
<Alignment>Left</Alignment>
<Border>None</Border>
<Background>Transparent</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Location>Middle</Location>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<Reversible>0</Reversible>
<SettingOption>FixedTap</SettingOption>
<TapPositionA>13.000000</TapPositionA>
<TapPositionB>11.000000</TapPositionB>
<TapPositionC>12.000000</TapPositionC>
<LoadCenterID>15</LoadCenterID>
<ControlStatus>ABC</ControlStatus>
<ReverseSensingMode>NoReverse</ReverseSensingMode>
<ReverseThreshold>1.000000</ReverseThreshold>
<BiasCoGenerationAltMode>ReverseCoGeneration</BiasCoGenerationAltMode>
<TapLimitTimer>60</TapLimitTimer>
<NormalFeedingNodeID>852</NormalFeedingNodeID>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<SymbolSize>0.000000</SymbolSize>
<ForwardSettings>
<RsetA>2.500000</RsetA>
<RsetB>2.500000</RsetB>
<RsetC>2.500000</RsetC>
<XsetA>1.500000</XsetA>
<XsetB>1.500000</XsetB>
<XsetC>1.500000</XsetC>
<SetVoltageA>124.000000</SetVoltageA>
<SetVoltageB>124.000000</SetVoltageB>
<SetVoltageC>124.000000</SetVoltageC>
<BandwidthA>2.000000</BandwidthA>
<BandwidthB>2.000000</BandwidthB>
<BandwidthC>2.000000</BandwidthC>
</ForwardSettings>
<ReverseSettings>
<RsetA>0.000000</RsetA>
<RsetB>0.000000</RsetB>
<RsetC>0.000000</RsetC>
<XsetA>0.000000</XsetA>
<XsetB>0.000000</XsetB>
<XsetC>0.000000</XsetC>
<SetVoltageA>121.212000</SetVoltageA>
<SetVoltageB>121.212000</SetVoltageB>
<SetVoltageC>121.212000</SetVoltageC>
<BandwidthA>2.000000</BandwidthA>
<BandwidthB>2.000000</BandwidthB>
<BandwidthC>2.000000</BandwidthC>
</ReverseSettings>
<EnableFHP>0</EnableFHP>
<FirstHouseHigh>130.000000</FirstHouseHigh>
<FirstHouseLow>105.000000</FirstHouseLow>
<FirstHouseDeadBand>0.750000</FirstHouseDeadBand>
<Lagging>0</Lagging>
<Position>
<X>1359.413724</X>
<Y>180.069372</Y>
</Position>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<AutoTapChangingExt>
<TapChangingAlgo>0</TapChangingAlgo>
<ControlOnTapSide>0</ControlOnTapSide>
<WantIntegration>1</WantIntegration>
<UseInverseTimeDelayChar>0</UseInverseTimeDelayChar>
<ActivationDelayFirstTap>4.000000</ActivationDelayFirstTap>
<ActivationDelaySubsequentTaps>0.000000</ActivationDelaySubsequentTaps>
<MechanismDelay>0.500000</MechanismDelay>
</AutoTapChangingExt>
<PythonDeviceScriptID/>
<DeviceID>DEFAULT</DeviceID>
<CTPrimaryRating>100.000000</CTPrimaryRating>
<PTRatio>120.000000</PTRatio>
<BoostPercent>20.000000</BoostPercent>
<BuckPercent>20.000000</BuckPercent>
</Regulator>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>888-890</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>888</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>890</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_300_888_890</DeviceNumber>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>3218.688000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>1/0</PhaseConductorIDA>
<PhaseConductorIDB>1/0</PhaseConductorIDB>
<PhaseConductorIDC>1/0</PhaseConductorIDC>
<NeutralConductorID1>1/0</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>830-854</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>830</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>854</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_830_854</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>0.766482</DeltaX>
<DeltaY>5.086478</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>158.496000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>LOAD860</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>860</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>LOAD860</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>222</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>0.957297</DeltaX>
<DeltaY>10.487770</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>222</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>60.000000</KW>
<KVAR>48.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>Middle</Location>
</SpotLoad>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>858-834</SectionID>
<OwnerID>IEEE_34_NODES</OwnerID>
<FromNodeID>858</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>834</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<DistributedLoad>
<DeviceNumber>858-834</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>2.889282</DeltaX>
<DeltaY>8.522760</DeltaY>
<Angle>-0.000651</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>858-834</CustomerNumber>
<CustomerType>PQ</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2008</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>4.000000</KW>
<KVAR>2.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>15.000000</KW>
<KVAR>8.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>13.000000</KW>
<KVAR>7.000000</KVAR>
</LoadValue>
<ConnectedKVA>0.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
</DistributedLoad>
<OverheadByPhase>
<DeviceNumber>CONFIG_301_858_834</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>8.360083</DeltaX>
<DeltaY>-3.907635</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1776.984000</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRatingA>0.000000</NominalRatingA>
<NominalRatingB>0.000000</NominalRatingB>
<NominalRatingC>0.000000</NominalRatingC>
<FirstRatingA>0.000000</FirstRatingA>
<FirstRatingB>0.000000</FirstRatingB>
<FirstRatingC>0.000000</FirstRatingC>
<SecondRatingA>0.000000</SecondRatingA>
<SecondRatingB>0.000000</SecondRatingB>
<SecondRatingC>0.000000</SecondRatingC>
<ThirdRatingA>0.000000</ThirdRatingA>
<ThirdRatingB>0.000000</ThirdRatingB>
<ThirdRatingC>0.000000</ThirdRatingC>
<FourthRatingA>0.000000</FourthRatingA>
<FourthRatingB>0.000000</FourthRatingB>
<FourthRatingC>0.000000</FourthRatingC>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
<ConductorPosition>PositionBAC</ConductorPosition>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
</Sections>
<Nodes>
<Node>
<NodeID>816</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1251.963173</X>
<Y>223.730775</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>0.475116</DeltaX>
<DeltaY>-17.957010</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>822</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1251.731803</X>
<Y>319.795670</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-23.392606</DeltaX>
<DeltaY>2.986142</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>840</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1521.795153</X>
<Y>223.328521</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>0.260870</DeltaX>
<DeltaY>20.986261</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>18</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1403.649912</X>
<Y>297.052497</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>860</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1449.715764</X>
<Y>223.532425</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-0.405977</DeltaX>
<DeltaY>55.765677</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>864</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1359.009969</X>
<Y>287.329657</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg</Text>
<DeltaX>-1.710968</DeltaX>
<DeltaY>8.912928</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>4</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1427.565608</X>
<Y>361.028712</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>890</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1428.919021</X>
<Y>198.116365</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg</Text>
<DeltaX>21.201052</DeltaX>
<DeltaY>1.106686</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>848</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1387.535779</X>
<Y>361.053057</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
Van=$VpuA$p.u /$PH-AngleA$ deg
Vbn=$VpuB$p.u /$PH-AngleB$ deg
Vcn=$VpuC$p.u /$PH-AngleC$ deg
Ia=$IA$A/$IAngleA$deg
Ib=$IB$A/$IAngleB$deg
Ic=$IC$A/$IAngleC$deg

</Text>
<DeltaX>0.856362</DeltaX>
<DeltaY>16.160095</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>24576</Prop>
<Alignment>Center</Alignment>
<Border>None</Border>
<Background>Transparent</Background>
<TextColor>0</TextColor>
<BorderColor>0</BorderColor>
<BackgroundColor>0</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.500000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>852</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1359.492793</X>
<Y>173.799871</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>29.428502</DeltaX>
<DeltaY>-2.040436</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>3</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>830</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1328.290673</X>
<Y>140.135783</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>0.484835</DeltaX>
<DeltaY>-41.395804</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>24579</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>3</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1417.333811</X>
<Y>290.060615</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>834</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1388.064832</X>
<Y>223.511902</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text/>
<DeltaX>8.527016</DeltaX>
<DeltaY>-6.193914</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>806</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1043.626755</X>
<Y>223.820030</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>824</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1285.953028</X>
<Y>223.646161</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>25.158189</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>802</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>983.745338</X>
<Y>223.780626</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg

</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>24579</Prop>
<Alignment>Center</Alignment>
<Border>None</Border>
<Background>Transparent</Background>
<TextColor>0</TextColor>
<BorderColor>0</BorderColor>
<BackgroundColor>0</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>814</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1161.462194</X>
<Y>223.836094</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-0.962549</DeltaX>
<DeltaY>-19.181063</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>838</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1479.572202</X>
<Y>169.568259</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg</Text>
<DeltaX>0.398456</DeltaX>
<DeltaY>-9.567040</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>LOAD860</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1449.715479</X>
<Y>253.441862</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>5</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1428.961616</X>
<Y>180.992607</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>826</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1320.991878</X>
<Y>223.677029</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-0.276832</DeltaX>
<DeltaY>-8.638199</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>842</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1387.879156</X>
<Y>260.832469</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text/>
<DeltaX>12.988447</DeltaX>
<DeltaY>1.954503</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>832</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1359.362822</X>
<Y>198.472480</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-24.803219</DeltaX>
<DeltaY>-7.374125</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>812</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1125.007138</X>
<Y>223.914050</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>3.465178</DeltaX>
<DeltaY>18.321741</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>856</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1383.976977</X>
<Y>139.996379</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg</Text>
<DeltaX>16.662811</DeltaX>
<DeltaY>0.860415</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>808</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1081.755662</X>
<Y>223.828195</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>2.117609</DeltaX>
<DeltaY>18.712395</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>818</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1251.948253</X>
<Y>263.518900</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-23.199046</DeltaX>
<DeltaY>0.745768</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>844</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1387.912494</X>
<Y>289.991927</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text/>
<DeltaX>-12.856266</DeltaX>
<DeltaY>0.332927</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>LOAD840</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1535.305423</X>
<Y>223.302127</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>862</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1479.945714</X>
<Y>197.908245</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg</Text>
<DeltaX>20.168184</DeltaX>
<DeltaY>3.979402</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>858</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1359.429511</X>
<Y>223.530550</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-21.510566</DeltaX>
<DeltaY>16.544602</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>888</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1403.625729</X>
<Y>198.116365</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg</Text>
<DeltaX>11.963695</DeltaX>
<DeltaY>13.294427</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>820</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1251.948253</X>
<Y>294.038225</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-24.198615</DeltaX>
<DeltaY>1.034154</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>850</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1204.161042</X>
<Y>223.765592</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>2.310119</DeltaX>
<DeltaY>-18.985736</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>800</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>947.804758</X>
<Y>223.945730</Y>
</Point>
</Connectors>
<BusDisplay>
<X1>947.804758</X1>
<Y1>199.493312</Y1>
<X2>947.804758</X2>
<Y2>247.966856</Y2>
<Width>48.473544</Width>
</BusDisplay>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>15</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1359.304435</X>
<Y>188.735046</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text/>
<DeltaX>-34.334672</DeltaX>
<DeltaY>-9.476434</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>1</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>6</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1328.218462</X>
<Y>124.510963</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>846</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1387.744397</X>
<Y>325.492181</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
Van=$VpuA$p.u /$PH-AngleA$ deg
Vbn=$VpuB$p.u /$PH-AngleB$ deg
Vcn=$VpuC$p.u /$PH-AngleC$ deg
Ia=$IA$A/$IAngleA$deg
Ib=$IB$A/$IAngleB$deg
Ic=$IC$A/$IAngleC$deg</Text>
<DeltaX>14.876617</DeltaX>
<DeltaY>1.294152</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>810</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1081.737301</X>
<Y>189.495251</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-0.013376</DeltaX>
<DeltaY>-8.296572</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>828</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1285.732413</X>
<Y>140.135783</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>-22.256771</DeltaX>
<DeltaY>-3.703563</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>836</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1479.838884</X>
<Y>223.537493</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>0.207627</DeltaX>
<DeltaY>23.225645</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>0.750000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>854</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1359.383309</X>
<Y>140.061405</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
<Tag>
<Text>$NodeId$
VA=$VpuA$ pu / $PH-AngleA$ deg
VB=$VpuB$ pu / $PH-AngleB$ deg
VC=$VpuC$ pu / $PH-AngleC$ deg
IA=$IA$ A / $IAngleA$ deg
IB=$IB$ A / $IAngleB$ deg
IC=$IC$ A / $IAngleC$ deg
</Text>
<DeltaX>19.315656</DeltaX>
<DeltaY>-30.441275</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>3</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Node>
<Node>
<NodeID>17</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>1373.556249</X>
<Y>361.057675</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
</Nodes>
<Structures>
<Structure>
<StructureID>DEFAULT</StructureID>
<ParentStructureID/>
<ViewStyle>Geographically Referenced</ViewStyle>
<ZoneID/>
<RadianAngle>0.000000</RadianAngle>
<Length>62.700000</Length>
<Height>62.700000</Height>
<AutoGenType>NoAutoGen</AutoGenType>
<SymbolID>-1</SymbolID>
<SymbolReferenceSize>11.016463</SymbolReferenceSize>
<TextReferenceSize>5.551371</TextReferenceSize>
</Structure>
</Structures>
<SimplifiedNetwork>0</SimplifiedNetwork>
</Network>
</Networks>
<TopoConfigurations>
<TopoConfiguration>
<NetworkType>Feeder</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>2</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>Substation</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>17</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>SecondaryNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>3</TopoConnectivity>
<TopoDisplay>1</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>TransmissionLine</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>GeneralNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>LowVoltageNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>1</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>DCNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>1</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>Microgrid</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>0</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
</TopoConfigurations>
<Equipments>
<Equipments>
<EquipmentDBs>
<SubstationDB>
<EquipmentID>MAIN</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>2500.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>2500.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>2500.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>2500.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>2500.000000</FourthNominalCapacityMVA>
<NominalKVLL>24.900000</NominalKVLL>
<DesiredKVLL>26.145000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>PU</ImpedanceUnit>
<FirstLevelR1>0.000000</FirstLevelR1>
<FirstLevelX1>0.000000</FirstLevelX1>
<FirstLevelR2>0.000000</FirstLevelR2>
<FirstLevelX2>0.000000</FirstLevelX2>
<FirstLevelR0>0.000000</FirstLevelR0>
<FirstLevelX0>0.000000</FirstLevelX0>
<SecondLevelR1>0.000000</SecondLevelR1>
<SecondLevelX1>0.000000</SecondLevelX1>
<SecondLevelR2>0.000000</SecondLevelR2>
<SecondLevelX2>0.000000</SecondLevelX2>
<SecondLevelR0>0.000000</SecondLevelR0>
<SecondLevelX0>0.000000</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Y_Y</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Y_Y</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>12.470000</NominalKVLL>
<DesiredKVLL>12.470000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.100000</FirstLevelR1>
<FirstLevelX1>0.600000</FirstLevelX1>
<FirstLevelR2>0.100000</FirstLevelR2>
<FirstLevelX2>0.600000</FirstLevelX2>
<FirstLevelR0>0.500000</FirstLevelR0>
<FirstLevelX0>2.000000</FirstLevelX0>
<SecondLevelR1>0.100000</SecondLevelR1>
<SecondLevelX1>0.600000</SecondLevelX1>
<SecondLevelR2>0.100000</SecondLevelR2>
<SecondLevelX2>0.600000</SecondLevelX2>
<SecondLevelR0>0.500000</SecondLevelR0>
<SecondLevelX0>2.000000</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<UtilityEquivalent>
<VoltageKVLL>0.000000</VoltageKVLL>
<FaultLimitingReactance>0.000000</FaultLimitingReactance>
<UtilityEquivalentImpedance>
<ZeroSequenceResistance>0.000000</ZeroSequenceResistance>
<ZeroSequenceReactance>0.000000</ZeroSequenceReactance>
<PositiveSequenceResistance>0.000000</PositiveSequenceResistance>
<PositiveSequenceReactance>0.000000</PositiveSequenceReactance>
</UtilityEquivalentImpedance>
</UtilityEquivalent>
<TransformerConnection>Y_Y</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<UtilityEquivalent>
<VoltageKVLL>0.000000</VoltageKVLL>
<FaultLimitingReactance>0.000000</FaultLimitingReactance>
<UtilityEquivalentImpedance>
<ZeroSequenceResistance>0.000000</ZeroSequenceResistance>
<ZeroSequenceReactance>0.000000</ZeroSequenceReactance>
<PositiveSequenceResistance>0.000000</PositiveSequenceResistance>
<PositiveSequenceReactance>0.000000</PositiveSequenceReactance>
</UtilityEquivalentImpedance>
</UtilityEquivalent>
<TransformerConnection>Y_Y</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<TransformerDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<TransfoType>SinglePhase</TransfoType>
<WindingType>ShellForm</WindingType>
<TransfoVoltageUnit>KVLL</TransfoVoltageUnit>
<NominalRatingKVA>1000.000000</NominalRatingKVA>
<FirstLoadingLimitKVA>1000.000000</FirstLoadingLimitKVA>
<SecondLoadingLimitKVA>1000.000000</SecondLoadingLimitKVA>
<ThirdLoadingLimitKVA>1000.000000</ThirdLoadingLimitKVA>
<FourthLoadingLimitKVA>1000.000000</FourthLoadingLimitKVA>
<PrimaryVoltage>24.900000</PrimaryVoltage>
<SecondaryVoltage>12.470000</SecondaryVoltage>
<PositiveSequenceImpedancePercent>6.000000</PositiveSequenceImpedancePercent>
<ZeroSequenceImpedancePercent>6.000000</ZeroSequenceImpedancePercent>
<ZeroSequenceImpedancePrimSecPercent>8.000000</ZeroSequenceImpedancePrimSecPercent>
<ZeroSequenceImpedancePrimMagPercent>20.000000</ZeroSequenceImpedancePrimMagPercent>
<ZeroSequenceImpedanceSecMagPercent>30.000000</ZeroSequenceImpedanceSecMagPercent>
<XRRatio>10.000000</XRRatio>
<XR0Ratio>10.000000</XR0Ratio>
<XR0PrimSecRatio>30.000000</XR0PrimSecRatio>
<XR0PrimMagRatio>30.000000</XR0PrimMagRatio>
<XR0SecMagRatio>30.000000</XR0SecMagRatio>
<NoLoadLossesKW>0.000000</NoLoadLossesKW>
<MagnetizingCurrent>0.000000</MagnetizingCurrent>
<Reversible>1</Reversible>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<TransformerConnection>Yg_Yg</TransformerConnection>
<PrimaryGroundingResistanceOhms>0.000000</PrimaryGroundingResistanceOhms>
<PrimaryGroundingReactanceOhms>0.000000</PrimaryGroundingReactanceOhms>
<SecondaryGroundingResistanceOhms>0.000000</SecondaryGroundingResistanceOhms>
<SecondaryGroundingReactanceOhms>0.000000</SecondaryGroundingReactanceOhms>
<PhaseShift>0deg</PhaseShift>
<InsulationType>DryVentilated</InsulationType>
</TransformerDB>
<TransformerDB>
<EquipmentID>XFM1_XFO_34BUS</EquipmentID>
<SymbolDBs>
<SymbolDB>
<SymbolID>8</SymbolID>
<SymbolStatus>None</SymbolStatus>
</SymbolDB>
</SymbolDBs>
<Comments>XFM1_XFO_34BUS</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<TransfoType>ThreePhase</TransfoType>
<WindingType>ShellForm</WindingType>
<TransfoVoltageUnit>KVLL</TransfoVoltageUnit>
<NominalRatingKVA>500.001020</NominalRatingKVA>
<FirstLoadingLimitKVA>500.001010</FirstLoadingLimitKVA>
<SecondLoadingLimitKVA>500.001010</SecondLoadingLimitKVA>
<ThirdLoadingLimitKVA>500.001010</ThirdLoadingLimitKVA>
<FourthLoadingLimitKVA>500.001010</FourthLoadingLimitKVA>
<PrimaryVoltage>24.900000</PrimaryVoltage>
<SecondaryVoltage>4.160000</SecondaryVoltage>
<PositiveSequenceImpedancePercent>4.500700</PositiveSequenceImpedancePercent>
<ZeroSequenceImpedancePercent>4.500700</ZeroSequenceImpedancePercent>
<ZeroSequenceImpedancePrimSecPercent>8.000000</ZeroSequenceImpedancePrimSecPercent>
<ZeroSequenceImpedancePrimMagPercent>20.000000</ZeroSequenceImpedancePrimMagPercent>
<ZeroSequenceImpedanceSecMagPercent>30.000000</ZeroSequenceImpedanceSecMagPercent>
<XRRatio>2.147400</XRRatio>
<XR0Ratio>2.147400</XR0Ratio>
<XR0PrimSecRatio>30.000000</XR0PrimSecRatio>
<XR0PrimMagRatio>30.000000</XR0PrimMagRatio>
<XR0SecMagRatio>30.000000</XR0SecMagRatio>
<NoLoadLossesKW>0.000000</NoLoadLossesKW>
<MagnetizingCurrent>0.000000</MagnetizingCurrent>
<Reversible>0</Reversible>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<TransformerConnection>Yg_Yg</TransformerConnection>
<PrimaryGroundingResistanceOhms>0.000000</PrimaryGroundingResistanceOhms>
<PrimaryGroundingReactanceOhms>0.000000</PrimaryGroundingReactanceOhms>
<SecondaryGroundingResistanceOhms>0.000000</SecondaryGroundingResistanceOhms>
<SecondaryGroundingReactanceOhms>0.000000</SecondaryGroundingReactanceOhms>
<PhaseShift>0deg</PhaseShift>
<InsulationType>Liquid</InsulationType>
</TransformerDB>
<RegulatorDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<Type>SinglePhase</Type>
<RatedKVA>45.000000</RatedKVA>
<FirstRatedKVA>45.000000</FirstRatedKVA>
<SecondRatedKVA>45.000000</SecondRatedKVA>
<ThirdRatedKVA>45.000000</ThirdRatedKVA>
<FourthRatedKVA>45.000000</FourthRatedKVA>
<RatedKVLN>14.400000</RatedKVLN>
<MaximumBoost>20.000000</MaximumBoost>
<MaximumBuck>20.000000</MaximumBuck>
<ForwardBandwidth>2.000000</ForwardBandwidth>
<ReverseBandwidth>2.000000</ReverseBandwidth>
<CTPrimaryRating>100.000000</CTPrimaryRating>
<PTRatio>120.000000</PTRatio>
<NumberOfTaps>64</NumberOfTaps>
<Reversible>0</Reversible>
<ConstructionType>A</ConstructionType>
<EnableBonusRating>0</EnableBonusRating>
<BonusRating1>110.000000</BonusRating1>
<BonusRating2>120.000000</BonusRating2>
<BonusRating3>135.000000</BonusRating3>
<BonusRating4>160.000000</BonusRating4>
<RegulationRange1>8.750000</RegulationRange1>
<RegulationRange2>7.500000</RegulationRange2>
<RegulationRange3>6.250000</RegulationRange3>
<RegulationRange4>5.000000</RegulationRange4>
<MaxRatingCurrent>1000.000000</MaxRatingCurrent>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
</RegulatorDB>
<ConductorDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalRating>480.000000</NominalRating>
<FirstRating>480.000000</FirstRating>
<SecondRating>480.000000</SecondRating>
<ThirdRating>480.000000</ThirdRating>
<FourthRating>480.000000</FourthRating>
<OutsideDiameter>1.341100</OutsideDiameter>
<GMR>0.508400</GMR>
<ResistanceAC1>0.172700</ResistanceAC1>
<ResistanceAC2>0.188300</ResistanceAC2>
<ResistanceDC1>0.000000</ResistanceDC1>
<ResistanceDC2>0.000000</ResistanceDC2>
<TemperatureAC1>25.000000</TemperatureAC1>
<TemperatureAC2>50.000000</TemperatureAC2>
<TemperatureDC1>0.000000</TemperatureDC1>
<TemperatureDC2>0.000000</TemperatureDC2>
<Frequency>60.000000</Frequency>
<NumberOfStrands>7</NumberOfStrands>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<WithstandRating>480.000000</WithstandRating>
<MaterialID>COPPER</MaterialID>
<ConstructionType>CC</ConstructionType>
<CodeWord/>
<AWGSize>Undefined</AWGSize>
<Size>107.217720</Size>
<SizeUnit>mm2</SizeUnit>
<OutsideArea>107.217720</OutsideArea>
</ConductorDB>
<ConductorDB>
<EquipmentID>4</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalRating>140.000000</NominalRating>
<FirstRating>140.000000</FirstRating>
<SecondRating>140.000000</SecondRating>
<ThirdRating>140.000000</ThirdRating>
<FourthRating>140.000000</FourthRating>
<OutsideDiameter>0.652780</OutsideDiameter>
<GMR>0.137770</GMR>
<ResistanceAC1>1.584497</ResistanceAC1>
<ResistanceAC2>1.584497</ResistanceAC2>
<ResistanceDC1>0.000000</ResistanceDC1>
<ResistanceDC2>0.000000</ResistanceDC2>
<TemperatureAC1>25.000000</TemperatureAC1>
<TemperatureAC2>50.000000</TemperatureAC2>
<TemperatureDC1>0.000000</TemperatureDC1>
<TemperatureDC2>0.000000</TemperatureDC2>
<Frequency>60.000000</Frequency>
<NumberOfStrands>7</NumberOfStrands>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<WithstandRating>140.000000</WithstandRating>
<MaterialID>COPPER</MaterialID>
<ConstructionType>Undefined</ConstructionType>
<CodeWord/>
<AWGSize>Undefined</AWGSize>
<Size>107.217720</Size>
<SizeUnit>kcmil</SizeUnit>
<OutsideArea>107.217720</OutsideArea>
</ConductorDB>
<ConductorDB>
<EquipmentID>2</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalRating>180.000000</NominalRating>
<FirstRating>180.000000</FirstRating>
<SecondRating>180.000000</SecondRating>
<ThirdRating>180.000000</ThirdRating>
<FourthRating>180.000000</FourthRating>
<OutsideDiameter>0.802640</OutsideDiameter>
<GMR>0.127406</GMR>
<ResistanceAC1>1.050117</ResistanceAC1>
<ResistanceAC2>1.050117</ResistanceAC2>
<ResistanceDC1>0.000000</ResistanceDC1>
<ResistanceDC2>0.000000</ResistanceDC2>
<TemperatureAC1>25.000000</TemperatureAC1>
<TemperatureAC2>50.000000</TemperatureAC2>
<TemperatureDC1>0.000000</TemperatureDC1>
<TemperatureDC2>0.000000</TemperatureDC2>
<Frequency>60.000000</Frequency>
<NumberOfStrands>7</NumberOfStrands>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<WithstandRating>180.000000</WithstandRating>
<MaterialID>COPPER</MaterialID>
<ConstructionType>Undefined</ConstructionType>
<CodeWord/>
<AWGSize>Undefined</AWGSize>
<Size>107.217720</Size>
<SizeUnit>kcmil</SizeUnit>
<OutsideArea>107.217720</OutsideArea>
</ConductorDB>
<ConductorDB>
<EquipmentID>1/0</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalRating>230.000000</NominalRating>
<FirstRating>230.000000</FirstRating>
<SecondRating>230.000000</SecondRating>
<ThirdRating>230.000000</ThirdRating>
<FourthRating>230.000000</FourthRating>
<OutsideDiameter>1.010920</OutsideDiameter>
<GMR>0.135941</GMR>
<ResistanceAC1>0.695936</ResistanceAC1>
<ResistanceAC2>0.695936</ResistanceAC2>
<ResistanceDC1>0.000000</ResistanceDC1>
<ResistanceDC2>0.000000</ResistanceDC2>
<TemperatureAC1>25.000000</TemperatureAC1>
<TemperatureAC2>50.000000</TemperatureAC2>
<TemperatureDC1>0.000000</TemperatureDC1>
<TemperatureDC2>0.000000</TemperatureDC2>
<Frequency>60.000000</Frequency>
<NumberOfStrands>7</NumberOfStrands>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<WithstandRating>230.000000</WithstandRating>
<MaterialID>COPPER</MaterialID>
<ConstructionType>Undefined</ConstructionType>
<CodeWord/>
<AWGSize>Undefined</AWGSize>
<Size>107.217720</Size>
<SizeUnit>kcmil</SizeUnit>
<OutsideArea>107.217720</OutsideArea>
</ConductorDB>
<OverheadLineUnbalancedDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<PhaseConductorIDA>DEFAULT</PhaseConductorIDA>
<PhaseConductorIDB>DEFAULT</PhaseConductorIDB>
<PhaseConductorIDC>DEFAULT</PhaseConductorIDC>
<NeutralConductorID1>DEFAULT</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>DEFAULT</ConductorSpacingID>
<NominalRatingA>300.000000</NominalRatingA>
<NominalRatingB>300.000000</NominalRatingB>
<NominalRatingC>300.000000</NominalRatingC>
<FirstRatingA>300.000000</FirstRatingA>
<FirstRatingB>300.000000</FirstRatingB>
<FirstRatingC>300.000000</FirstRatingC>
<SecondRatingA>300.000000</SecondRatingA>
<SecondRatingB>300.000000</SecondRatingB>
<SecondRatingC>300.000000</SecondRatingC>
<ThirdRatingA>300.000000</ThirdRatingA>
<ThirdRatingB>300.000000</ThirdRatingB>
<ThirdRatingC>300.000000</ThirdRatingC>
<FourthRatingA>300.000000</FourthRatingA>
<FourthRatingB>300.000000</FourthRatingB>
<FourthRatingC>300.000000</FourthRatingC>
<SelfResistanceA>0.400000</SelfResistanceA>
<SelfResistanceB>0.400000</SelfResistanceB>
<SelfResistanceC>0.400000</SelfResistanceC>
<SelfReactanceA>1.400000</SelfReactanceA>
<SelfReactanceB>1.400000</SelfReactanceB>
<SelfReactanceC>1.400000</SelfReactanceC>
<ShuntSusceptanceA>5.000000</ShuntSusceptanceA>
<ShuntSusceptanceB>5.000000</ShuntSusceptanceB>
<ShuntSusceptanceC>5.000000</ShuntSusceptanceC>
<ShuntConductanceA>0.000000</ShuntConductanceA>
<ShuntConductanceB>0.000000</ShuntConductanceB>
<ShuntConductanceC>0.000000</ShuntConductanceC>
<MutualResistanceAB>0.200000</MutualResistanceAB>
<MutualResistanceBC>0.200000</MutualResistanceBC>
<MutualResistanceCA>0.200000</MutualResistanceCA>
<MutualReactanceAB>0.700000</MutualReactanceAB>
<MutualReactanceBC>0.700000</MutualReactanceBC>
<MutualReactanceCA>0.700000</MutualReactanceCA>
<MutualShuntSusceptanceAB>0.000000</MutualShuntSusceptanceAB>
<MutualShuntSusceptanceBC>0.000000</MutualShuntSusceptanceBC>
<MutualShuntSusceptanceCA>0.000000</MutualShuntSusceptanceCA>
<MutualShuntConductanceAB>0.000000</MutualShuntConductanceAB>
<MutualShuntConductanceBC>0.000000</MutualShuntConductanceBC>
<MutualShuntConductanceCA>0.000000</MutualShuntConductanceCA>
<LockImpedance>0</LockImpedance>
<Transposed>1</Transposed>
<UserDefinedImpedances>0</UserDefinedImpedances>
<Frequency>60.000000</Frequency>
<Temperature>25.000000</Temperature>
</OverheadLineUnbalancedDB>
<OverheadLineUnbalancedDB>
<EquipmentID>LINE_CONFIG_302</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<PhaseConductorIDA>4</PhaseConductorIDA>
<PhaseConductorIDB>4</PhaseConductorIDB>
<PhaseConductorIDC>4</PhaseConductorIDC>
<NeutralConductorID1>4</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>500</ConductorSpacingID>
<NominalRatingA>140.000000</NominalRatingA>
<NominalRatingB>140.000000</NominalRatingB>
<NominalRatingC>140.000000</NominalRatingC>
<FirstRatingA>300.000000</FirstRatingA>
<FirstRatingB>300.000000</FirstRatingB>
<FirstRatingC>300.000000</FirstRatingC>
<SecondRatingA>300.000000</SecondRatingA>
<SecondRatingB>300.000000</SecondRatingB>
<SecondRatingC>300.000000</SecondRatingC>
<ThirdRatingA>300.000000</ThirdRatingA>
<ThirdRatingB>300.000000</ThirdRatingB>
<ThirdRatingC>300.000000</ThirdRatingC>
<FourthRatingA>300.000000</FourthRatingA>
<FourthRatingB>300.000000</FourthRatingB>
<FourthRatingC>300.000000</FourthRatingC>
<SelfResistanceA>1.739529</SelfResistanceA>
<SelfResistanceB>0.000000</SelfResistanceB>
<SelfResistanceC>0.000000</SelfResistanceC>
<SelfReactanceA>0.923047</SelfReactanceA>
<SelfReactanceB>0.000000</SelfReactanceB>
<SelfReactanceC>0.000000</SelfReactanceC>
<ShuntSusceptanceA>2.625355</ShuntSusceptanceA>
<ShuntSusceptanceB>0.000000</ShuntSusceptanceB>
<ShuntSusceptanceC>0.000000</ShuntSusceptanceC>
<ShuntConductanceA>0.000000</ShuntConductanceA>
<ShuntConductanceB>0.000000</ShuntConductanceB>
<ShuntConductanceC>0.000000</ShuntConductanceC>
<MutualResistanceAB>0.000000</MutualResistanceAB>
<MutualResistanceBC>0.000000</MutualResistanceBC>
<MutualResistanceCA>0.000000</MutualResistanceCA>
<MutualReactanceAB>0.000000</MutualReactanceAB>
<MutualReactanceBC>0.000000</MutualReactanceBC>
<MutualReactanceCA>0.000000</MutualReactanceCA>
<MutualShuntSusceptanceAB>0.000000</MutualShuntSusceptanceAB>
<MutualShuntSusceptanceBC>0.000000</MutualShuntSusceptanceBC>
<MutualShuntSusceptanceCA>0.000000</MutualShuntSusceptanceCA>
<MutualShuntConductanceAB>0.000000</MutualShuntConductanceAB>
<MutualShuntConductanceBC>0.000000</MutualShuntConductanceBC>
<MutualShuntConductanceCA>0.000000</MutualShuntConductanceCA>
<LockImpedance>0</LockImpedance>
<Transposed>1</Transposed>
<UserDefinedImpedances>1</UserDefinedImpedances>
<Frequency>60.000000</Frequency>
<Temperature>25.000000</Temperature>
</OverheadLineUnbalancedDB>
<OverheadLineUnbalancedDB>
<EquipmentID>LINE_CONFIG_303</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<PhaseConductorIDA>4</PhaseConductorIDA>
<PhaseConductorIDB>4</PhaseConductorIDB>
<PhaseConductorIDC>4</PhaseConductorIDC>
<NeutralConductorID1>4</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>510</ConductorSpacingID>
<NominalRatingA>140.000000</NominalRatingA>
<NominalRatingB>140.000000</NominalRatingB>
<NominalRatingC>140.000000</NominalRatingC>
<FirstRatingA>300.000000</FirstRatingA>
<FirstRatingB>300.000000</FirstRatingB>
<FirstRatingC>300.000000</FirstRatingC>
<SecondRatingA>300.000000</SecondRatingA>
<SecondRatingB>300.000000</SecondRatingB>
<SecondRatingC>300.000000</SecondRatingC>
<ThirdRatingA>300.000000</ThirdRatingA>
<ThirdRatingB>300.000000</ThirdRatingB>
<ThirdRatingC>300.000000</ThirdRatingC>
<FourthRatingA>300.000000</FourthRatingA>
<FourthRatingB>300.000000</FourthRatingB>
<FourthRatingC>300.000000</FourthRatingC>
<SelfResistanceA>0.000000</SelfResistanceA>
<SelfResistanceB>1.739529</SelfResistanceB>
<SelfResistanceC>0.000000</SelfResistanceC>
<SelfReactanceA>0.000000</SelfReactanceA>
<SelfReactanceB>0.923047</SelfReactanceB>
<SelfReactanceC>0.000000</SelfReactanceC>
<ShuntSusceptanceA>0.000000</ShuntSusceptanceA>
<ShuntSusceptanceB>2.625355</ShuntSusceptanceB>
<ShuntSusceptanceC>0.000000</ShuntSusceptanceC>
<ShuntConductanceA>0.000000</ShuntConductanceA>
<ShuntConductanceB>0.000000</ShuntConductanceB>
<ShuntConductanceC>0.000000</ShuntConductanceC>
<MutualResistanceAB>0.000000</MutualResistanceAB>
<MutualResistanceBC>0.000000</MutualResistanceBC>
<MutualResistanceCA>0.000000</MutualResistanceCA>
<MutualReactanceAB>0.000000</MutualReactanceAB>
<MutualReactanceBC>0.000000</MutualReactanceBC>
<MutualReactanceCA>0.000000</MutualReactanceCA>
<MutualShuntSusceptanceAB>0.000000</MutualShuntSusceptanceAB>
<MutualShuntSusceptanceBC>0.000000</MutualShuntSusceptanceBC>
<MutualShuntSusceptanceCA>0.000000</MutualShuntSusceptanceCA>
<MutualShuntConductanceAB>0.000000</MutualShuntConductanceAB>
<MutualShuntConductanceBC>0.000000</MutualShuntConductanceBC>
<MutualShuntConductanceCA>0.000000</MutualShuntConductanceCA>
<LockImpedance>0</LockImpedance>
<Transposed>1</Transposed>
<UserDefinedImpedances>1</UserDefinedImpedances>
<Frequency>60.000000</Frequency>
<Temperature>25.000000</Temperature>
</OverheadLineUnbalancedDB>
<OverheadLineUnbalancedDB>
<EquipmentID>LINE_CONFIG_304</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<PhaseConductorIDA>2</PhaseConductorIDA>
<PhaseConductorIDB>2</PhaseConductorIDB>
<PhaseConductorIDC>2</PhaseConductorIDC>
<NeutralConductorID1>2</NeutralConductorID1>
<NeutralConductorID2>NONE</NeutralConductorID2>
<ConductorSpacingID>510</ConductorSpacingID>
<NominalRatingA>180.000000</NominalRatingA>
<NominalRatingB>180.000000</NominalRatingB>
<NominalRatingC>180.000000</NominalRatingC>
<FirstRatingA>300.000000</FirstRatingA>
<FirstRatingB>300.000000</FirstRatingB>
<FirstRatingC>300.000000</FirstRatingC>
<SecondRatingA>300.000000</SecondRatingA>
<SecondRatingB>300.000000</SecondRatingB>
<SecondRatingC>300.000000</SecondRatingC>
<ThirdRatingA>300.000000</ThirdRatingA>
<ThirdRatingB>300.000000</ThirdRatingB>
<ThirdRatingC>300.000000</ThirdRatingC>
<FourthRatingA>300.000000</FourthRatingA>
<FourthRatingB>300.000000</FourthRatingB>
<FourthRatingC>300.000000</FourthRatingC>
<SelfResistanceA>0.000000</SelfResistanceA>
<SelfResistanceB>1.194089</SelfResistanceB>
<SelfResistanceC>0.000000</SelfResistanceC>
<SelfReactanceA>0.000000</SelfReactanceA>
<SelfReactanceB>0.883093</SelfReactanceB>
<SelfReactanceC>0.000000</SelfReactanceC>
<ShuntSusceptanceA>0.000000</ShuntSusceptanceA>
<ShuntSusceptanceB>2.711477</ShuntSusceptanceB>
<ShuntSusceptanceC>0.000000</ShuntSusceptanceC>
<ShuntConductanceA>0.000000</ShuntConductanceA>
<ShuntConductanceB>0.000000</ShuntConductanceB>
<ShuntConductanceC>0.000000</ShuntConductanceC>
<MutualResistanceAB>0.000000</MutualResistanceAB>
<MutualResistanceBC>0.000000</MutualResistanceBC>
<MutualResistanceCA>0.000000</MutualResistanceCA>
<MutualReactanceAB>0.000000</MutualReactanceAB>
<MutualReactanceBC>0.000000</MutualReactanceBC>
<MutualReactanceCA>0.000000</MutualReactanceCA>
<MutualShuntSusceptanceAB>0.000000</MutualShuntSusceptanceAB>
<MutualShuntSusceptanceBC>0.000000</MutualShuntSusceptanceBC>
<MutualShuntSusceptanceCA>0.000000</MutualShuntSusceptanceCA>
<MutualShuntConductanceAB>0.000000</MutualShuntConductanceAB>
<MutualShuntConductanceBC>0.000000</MutualShuntConductanceBC>
<MutualShuntConductanceCA>0.000000</MutualShuntConductanceCA>
<LockImpedance>0</LockImpedance>
<Transposed>1</Transposed>
<UserDefinedImpedances>1</UserDefinedImpedances>
<Frequency>60.000000</Frequency>
<Temperature>25.000000</Temperature>
</OverheadLineUnbalancedDB>
<OverheadSpacingOfConductorDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<GeometricalArrangement>
<PositionOfConductor1_C1>
<X>-2.400000</X>
<Y>16.750000</Y>
</PositionOfConductor1_C1>
<PositionOfConductor2_C1>
<X>0.000000</X>
<Y>17.350000</Y>
</PositionOfConductor2_C1>
<PositionOfConductor3_C1>
<X>2.400000</X>
<Y>16.750000</Y>
</PositionOfConductor3_C1>
<PositionOfConductorN1>
<X>0.900000</X>
<Y>13.750000</Y>
</PositionOfConductorN1>
<BundleDistance>0.010000</BundleDistance>
<NbPhasesPerCircuit>3</NbPhasesPerCircuit>
<NbConductorsPerPhase>1</NbConductorsPerPhase>
<NbNeutrals>1</NbNeutrals>
<TowerType>Dist3phPoleTop</TowerType>
<DistanceA>0.900000</DistanceA>
<DistanceB>13.750000</DistanceB>
<DistanceC>3.000000</DistanceC>
<DistanceD>0.600000</DistanceD>
<DistanceE>2.400000</DistanceE>
<DistanceF>0.000000</DistanceF>
<ConductorStatusN1>Eliminated</ConductorStatusN1>
<ConductorStatusN2>Eliminated</ConductorStatusN2>
<FootingResistanceN1>1.000000</FootingResistanceN1>
<FootingResistanceN2>1.000000</FootingResistanceN2>
<TowerSpanN1>300.000000</TowerSpanN1>
<TowerSpanN2>300.000000</TowerSpanN2>
</GeometricalArrangement>
</OverheadSpacingOfConductorDB>
<OverheadSpacingOfConductorDB>
<EquipmentID>510</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<GeometricalArrangement>
<PositionOfConductor1_C1>
<X>0.000000</X>
<Y>8.839200</Y>
</PositionOfConductor1_C1>
<PositionOfConductorN1>
<X>0.152400</X>
<Y>7.315200</Y>
</PositionOfConductorN1>
<BundleDistance>0.010000</BundleDistance>
<NbPhasesPerCircuit>1</NbPhasesPerCircuit>
<NbConductorsPerPhase>1</NbConductorsPerPhase>
<NbNeutrals>1</NbNeutrals>
<TowerType>GenericSingle</TowerType>
<DistanceA>0.000000</DistanceA>
<DistanceB>0.000000</DistanceB>
<DistanceC>0.000000</DistanceC>
<DistanceD>0.000000</DistanceD>
<DistanceE>0.000000</DistanceE>
<DistanceF>0.000000</DistanceF>
<ConductorStatusN1>Eliminated</ConductorStatusN1>
<ConductorStatusN2>Eliminated</ConductorStatusN2>
<FootingResistanceN1>1.000000</FootingResistanceN1>
<FootingResistanceN2>1.000000</FootingResistanceN2>
<TowerSpanN1>300.000000</TowerSpanN1>
<TowerSpanN2>300.000000</TowerSpanN2>
</GeometricalArrangement>
</OverheadSpacingOfConductorDB>
<OverheadSpacingOfConductorDB>
<EquipmentID>500</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<GeometricalArrangement>
<PositionOfConductor1_C1>
<X>0.000000</X>
<Y>8.534400</Y>
</PositionOfConductor1_C1>
<PositionOfConductor2_C1>
<X>0.762000</X>
<Y>8.534400</Y>
</PositionOfConductor2_C1>
<PositionOfConductor3_C1>
<X>2.133600</X>
<Y>8.534400</Y>
</PositionOfConductor3_C1>
<PositionOfConductorN1>
<X>1.219200</X>
<Y>7.315200</Y>
</PositionOfConductorN1>
<BundleDistance>0.010000</BundleDistance>
<NbPhasesPerCircuit>3</NbPhasesPerCircuit>
<NbConductorsPerPhase>1</NbConductorsPerPhase>
<NbNeutrals>1</NbNeutrals>
<TowerType>GenericSingle</TowerType>
<DistanceA>0.000000</DistanceA>
<DistanceB>0.000000</DistanceB>
<DistanceC>0.000000</DistanceC>
<DistanceD>0.000000</DistanceD>
<DistanceE>0.000000</DistanceE>
<DistanceF>0.000000</DistanceF>
<ConductorStatusN1>Eliminated</ConductorStatusN1>
<ConductorStatusN2>Eliminated</ConductorStatusN2>
<FootingResistanceN1>1.000000</FootingResistanceN1>
<FootingResistanceN2>1.000000</FootingResistanceN2>
<TowerSpanN1>300.000000</TowerSpanN1>
<TowerSpanN2>300.000000</TowerSpanN2>
</GeometricalArrangement>
</OverheadSpacingOfConductorDB>
<DoubleCircuitSpacingDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments/>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<GeometricalArrangement>
<PositionOfConductor1_C1>
<X>-6.000000</X>
<Y>36.750000</Y>
</PositionOfConductor1_C1>
<PositionOfConductor2_C1>
<X>-9.000000</X>
<Y>26.000000</Y>
</PositionOfConductor2_C1>
<PositionOfConductor3_C1>
<X>-6.000000</X>
<Y>15.250000</Y>
</PositionOfConductor3_C1>
<PositionOfConductor1_C2>
<X>6.000000</X>
<Y>36.750000</Y>
</PositionOfConductor1_C2>
<PositionOfConductor2_C2>
<X>9.000000</X>
<Y>26.000000</Y>
</PositionOfConductor2_C2>
<PositionOfConductor3_C2>
<X>6.000000</X>
<Y>15.250000</Y>
</PositionOfConductor3_C2>
<PositionOfConductorN1>
<X>0.000000</X>
<Y>49.000000</Y>
</PositionOfConductorN1>
<BundleDistance>0.010000</BundleDistance>
<NbPhasesPerCircuit>3</NbPhasesPerCircuit>
<NbConductorsPerPhase>1</NbConductorsPerPhase>
<NbNeutrals>1</NbNeutrals>
<TowerType>SteelDouble1N</TowerType>
<DistanceA>6.000000</DistanceA>
<DistanceB>15.250000</DistanceB>
<DistanceC>10.750000</DistanceC>
<DistanceD>12.250000</DistanceD>
<DistanceE>6.750000</DistanceE>
<DistanceF>0.000000</DistanceF>
<ConductorStatusN1>Eliminated</ConductorStatusN1>
<ConductorStatusN2>Eliminated</ConductorStatusN2>
<FootingResistanceN1>1.000000</FootingResistanceN1>
<FootingResistanceN2>1.000000</FootingResistanceN2>
<TowerSpanN1>300.000000</TowerSpanN1>
<TowerSpanN2>300.000000</TowerSpanN2>
</GeometricalArrangement>
</DoubleCircuitSpacingDB>
</EquipmentDBs>
</Equipments>
</Equipments>
<Studies>
<Study>
<ProjectID>135e2dbc-a295-48c8-b804-ecd0905a2bc9</ProjectID>
<ParentProjectID/>
<NetworkVersion>0</NetworkVersion>
<StudyParameters>
<UserConnection/>
<NetworkDirectory/>
<EquipmentDirectory/>
<ProjectDirectory/>
<ProjectName/>
<AuthorName/>
<CompanyName/>
<Description/>
<SaveDatabaseDirectories>0</SaveDatabaseDirectories>
<SaveMapFileName>0</SaveMapFileName>
<SaveOLDViews>1</SaveOLDViews>
<SaveTCCViews>1</SaveTCCViews>
<SaveZoomLevel>1</SaveZoomLevel>
<UseSelfContained>1</UseSelfContained>
<SelfContainedPath/>
<InitialLoadModelID>1</InitialLoadModelID>
<CreatedByUser/>
<DateCreated>0</DateCreated>
<ModifiedByUser/>
<DateModified>0</DateModified>
<FixPhasingOnLoading>1</FixPhasingOnLoading>
<AutomaticRephasing>1</AutomaticRephasing>
<RephaseSinglePhaseLoad>0</RephaseSinglePhaseLoad>
<IncludeEquipments>1</IncludeEquipments>
<EquipmentDBTypeToInclude>
<EquipmentDBType>SubstationDB</EquipmentDBType>
<EquipmentDBType>TransformerDB</EquipmentDBType>
<EquipmentDBType>RegulatorDB</EquipmentDBType>
<EquipmentDBType>ConductorDB</EquipmentDBType>
<EquipmentDBType>OverheadSpacingOfConductorDB</EquipmentDBType>
<EquipmentDBType>DoubleCircuitSpacingDB</EquipmentDBType>
<EquipmentDBType>OverheadLineUnbalancedDB</EquipmentDBType>
</EquipmentDBTypeToInclude>
<IncludeGraphicalElements>1</IncludeGraphicalElements>
<IncludeFailureEvents>1</IncludeFailureEvents>
<IncludeCalibrationData>1</IncludeCalibrationData>
<IncludeModifications>0</IncludeModifications>
<IncludeNetworks>1</IncludeNetworks>
<NextTCCCurveViewTitle>1</NextTCCCurveViewTitle>
<NextTCCBranchViewTitle>1</NextTCCBranchViewTitle>
<NextTCCPairViewTitle>1</NextTCCPairViewTitle>
<NextTCCArcFlashViewTitle>1</NextTCCArcFlashViewTitle>
<NamingPatternType>Default</NamingPatternType>
<CurrentDatabasePattern/>
<InitialDisplayOptions>
<GUIDisplayConfiguration>
<ConfigDescription>Geographically Referenced</ConfigDescription>
<Category/>
<GUIDisplayItems>
<GUIDisplayItem>
<Type>SymbolsReferenceSize</Type>
<Desc>Reference size for all symbols</Desc>
<SubDesc/>
<Category>GeneralOptions</Category>
<Options>16</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>1</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>11.016463</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
<GUIDisplayItem>
<Type>TagTextReferenceSize</Type>
<Desc>Reference size for all tag text</Desc>
<SubDesc/>
<Category>GeneralOptions</Category>
<Options>16</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>1</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>5.551371</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
<GUIDisplayItem>
<Type>SnapToGrid</Type>
<Desc>Snap coordinates to grid points</Desc>
<SubDesc/>
<Category>WindowOptions</Category>
<Options>1</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>0</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>1.000000</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
</GUIDisplayItems>
<ActiveDisplayItemLayer>Default</ActiveDisplayItemLayer>
<ActiveDisplayItemLayerDesc/>
<ActiveDisplayLayer>Phase</ActiveDisplayLayer>
<ActiveDisplayLayerDesc/>
<ActiveColorMapLayer>None</ActiveColorMapLayer>
<ActiveColorMapLayerDesc/>
<ActiveTagLayer>Default</ActiveTagLayer>
<ActiveTagLayerDesc/>
<ActiveTooltipLayer>Default</ActiveTooltipLayer>
<ActiveTooltipLayerDesc/>
<Module>None</Module>
<DefaultConfiguration>0</DefaultConfiguration>
</GUIDisplayConfiguration>
</InitialDisplayOptions>
<ActiveMapProvider>None</ActiveMapProvider>
<CoordinateSystem/>
<SaveExplorerPaneSettings>0</SaveExplorerPaneSettings>
<SaveProtectionPaneSettings>0</SaveProtectionPaneSettings>
</StudyParameters>
<CalculationParameters>
<GlobalParameters>
<Frequency>60.000000</Frequency>
<EarthResistance>100.000000</EarthResistance>
<BaseVoltageCustomerSide>120.000000</BaseVoltageCustomerSide>
<ConductorTemperature>25.000000</ConductorTemperature>
<HLinPar>0</HLinPar>
<BaseMVA>100.000000</BaseMVA>
<DCBasePower>500.000000</DCBasePower>
<UseDistributedLineModel>0</UseDistributedLineModel>
<DistributedLineModelLimit>250.000000</DistributedLineModelLimit>
<SimulationId/>
<ActivateInvalidNetworkReport>0</ActivateInvalidNetworkReport>
<EnergyCost>0.100000</EnergyCost>
</GlobalParameters>
<TimeParameters>
<Seasons>
<Season>
<SeasonIndex>1</SeasonIndex>
<SeasonName>Summer</SeasonName>
<StartMonth>5</StartMonth>
<StartDay>1</StartDay>
<EquipmentRatings>1</EquipmentRatings>
</Season>
<Season>
<SeasonIndex>2</SeasonIndex>
<SeasonName>Winter</SeasonName>
<StartMonth>11</StartMonth>
<StartDay>1</StartDay>
<EquipmentRatings>2</EquipmentRatings>
</Season>
</Seasons>
<UseSeasonalEquipmentRatings>0</UseSeasonalEquipmentRatings>
</TimeParameters>
<LoadFlowParameters>
<ActiveConfigurationID>DEFAULT</ActiveConfigurationID>
<ParametersConfigurations>
<LoadFlowParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<MaximumIterations>40</MaximumIterations>
<DisplayStatus>0</DisplayStatus>
<VoltageTolerance>0.001000</VoltageTolerance>
<RatingType>1</RatingType>
<PowerTolerance>0.010000</PowerTolerance>
<Flatstart>1</Flatstart>
<AmbientTemperature>25.560001</AmbientTemperature>
<TimeOfDay>0</TimeOfDay>
<ApplyLoadingLimitsFactors>1</ApplyLoadingLimitsFactors>
<LoadFlowGlobalVoltageLimits xsi:type="LoadFlowVoltageLimit" Type="LoadFlowVoltageLimit">
<LowVoltageLimit1>95.000000</LowVoltageLimit1>
<LowVoltageLimit2>95.000000</LowVoltageLimit2>
<LowVoltageLimit3>95.000000</LowVoltageLimit3>
<LowVoltageLimit4>95.000000</LowVoltageLimit4>
<LowVoltageLimit5>95.000000</LowVoltageLimit5>
<HighVoltageLimit1>105.000000</HighVoltageLimit1>
<HighVoltageLimit2>105.000000</HighVoltageLimit2>
<HighVoltageLimit3>105.000000</HighVoltageLimit3>
<HighVoltageLimit4>105.000000</HighVoltageLimit4>
<HighVoltageLimit5>105.000000</HighVoltageLimit5>
</LoadFlowGlobalVoltageLimits>
<UseGlobalVoltageLimits>1</UseGlobalVoltageLimits>
<ApplyCustomerTypeVoltageLimits>0</ApplyCustomerTypeVoltageLimits>
<AssumeLineTransposition>0</AssumeLineTransposition>
<AnalysisMode>VoltageDropUnbalanced</AnalysisMode>
<RemoveConstraintsOnAllDevices>0</RemoveConstraintsOnAllDevices>
<IncludeSourceImpedance>0</IncludeSourceImpedance>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<IncludeLineCharging>1</IncludeLineCharging>
<EquipmentRatings>1</EquipmentRatings>
<ProtectiveDeviceRatings>0</ProtectiveDeviceRatings>
<EvaluateNetworkProtectors>0</EvaluateNetworkProtectors>
<MaximumNetworkProtectorsIterations>20</MaximumNetworkProtectorsIterations>
<RegulatorTapOperationMode>Normal</RegulatorTapOperationMode>
<DisableRegulatorWithPythonScript>0</DisableRegulatorWithPythonScript>
<TransformerTapOperationMode>Infinite</TransformerTapOperationMode>
<LockSwitchedCapacitors>0</LockSwitchedCapacitors>
<LockMultiStageSwitchableShunts>0</LockMultiStageSwitchableShunts>
<AdjustDCLinks>1</AdjustDCLinks>
<IncludeDCSystems>0</IncludeDCSystems>
<DCLoadFlowParametersConfigID/>
<IgnoreDEROperatingLimits>0</IgnoreDEROperatingLimits>
<PerformLoadDiversification>0</PerformLoadDiversification>
<ApplyDiversificationWithinCustomer>0</ApplyDiversificationWithinCustomer>
<ApplyDiversificationWithinLoad>0</ApplyDiversificationWithinLoad>
<CFCalculationMethod>WeightedByLoadValues</CFCalculationMethod>
<TemperatureAdjustment>
<AdjustOverhead>0</AdjustOverhead>
<OverheadTemperature>90.000000</OverheadTemperature>
<CableAdjustment>Operating</CableAdjustment>
<CableTemperature>90.000000</CableTemperature>
<EnableTemperatureAdjustment>0</EnableTemperatureAdjustment>
</TemperatureAdjustment>
<EquipmentStatusParameters>
<FixedCapStatus>1</FixedCapStatus>
<VoltageCapStatus>1</VoltageCapStatus>
<CurrentCapStatus>1</CurrentCapStatus>
<ReactiveCurrentCapStatus>1</ReactiveCurrentCapStatus>
<PowerFactorCapStatus>1</PowerFactorCapStatus>
<TemperatureCapStatus>1</TemperatureCapStatus>
<TimeCapStatus>1</TimeCapStatus>
<KVARCapStatus>1</KVARCapStatus>
<PythonScriptCapStatus>1</PythonScriptCapStatus>
<GeneratorStatus>1</GeneratorStatus>
<MultiStageSwitchableShuntStatus>1</MultiStageSwitchableShuntStatus>
<SynchronousGeneratorStatus>1</SynchronousGeneratorStatus>
<InductionGeneratorStatus>1</InductionGeneratorStatus>
<ElectronicallyCoupledGeneratorStatus>1</ElectronicallyCoupledGeneratorStatus>
<WecsStatus>1</WecsStatus>
<BESSStatus>1</BESSStatus>
<SynchronousMotorStatus>1</SynchronousMotorStatus>
<InductionMotorStatus>1</InductionMotorStatus>
<SofcStatus>1</SofcStatus>
<PhotovoltaicStatus>1</PhotovoltaicStatus>
<MicroTurbineStatus>1</MicroTurbineStatus>
<SVCStatus>1</SVCStatus>
<VARCompensatorStatus>1</VARCompensatorStatus>
</EquipmentStatusParameters>
<LoadFlowLoadScalingFactors>
<Mode>UserIndividualSettings</Mode>
<P>100.000000</P>
<Q>100.000000</Q>
<LoadTypeAdjustments>
<LoadFlowPowerAdjustment>
<ID>PERIOD 1</ID>
<PowerAdjustmentElements>
<LoadFlowElementPQ>
<ID>Residential</ID>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadFlowElementPQ>
<LoadFlowElementPQ>
<ID>Commercial</ID>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadFlowElementPQ>
<LoadFlowElementPQ>
<ID>Industrial</ID>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadFlowElementPQ>
<LoadFlowElementPQ>
<ID>Other</ID>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadFlowElementPQ>
</PowerAdjustmentElements>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</LoadTypeAdjustments>
<ZoneAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</ZoneAdjustments>
<CurrentLoadTypeID>PERIOD 1</CurrentLoadTypeID>
<CurrentZoneID>DEFAULT</CurrentZoneID>
<NetworkAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<PowerAdjustmentElements>
<LoadFlowElementPQ>
<ID>IEEE_34_NODES</ID>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadFlowElementPQ>
</PowerAdjustmentElements>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</NetworkAdjustments>
<CurrentNetworkID/>
</LoadFlowLoadScalingFactors>
<LoadFlowVoltageSensitivityLoadModel>
<Mode>FromLibrary</Mode>
<nP>0.000000</nP>
<nQ>0.000000</nQ>
<V>100.000000</V>
<ActivePowerFrequencyFactor>1.000000</ActivePowerFrequencyFactor>
<ReactivePowerFrequencyFactor>1.000000</ReactivePowerFrequencyFactor>
<LoadTypeAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<PowerAdjustmentElements>
<LoadFlowElementZIPSensitivity>
<ID>Residential</ID>
<V>50.000000</V>
<Pz>0.000000</Pz>
<Pi>0.000000</Pi>
<Pp>100.000000</Pp>
<Qz>0.000000</Qz>
<Qi>0.000000</Qi>
<Qp>100.000000</Qp>
<ActivePowerFrequencyFactor>1.000000</ActivePowerFrequencyFactor>
<ReactivePowerFrequencyFactor>1.000000</ReactivePowerFrequencyFactor>
</LoadFlowElementZIPSensitivity>
<LoadFlowElementZIPSensitivity>
<ID>Commercial</ID>
<V>50.000000</V>
<Pz>0.000000</Pz>
<Pi>0.000000</Pi>
<Pp>100.000000</Pp>
<Qz>0.000000</Qz>
<Qi>0.000000</Qi>
<Qp>100.000000</Qp>
<ActivePowerFrequencyFactor>1.000000</ActivePowerFrequencyFactor>
<ReactivePowerFrequencyFactor>1.000000</ReactivePowerFrequencyFactor>
</LoadFlowElementZIPSensitivity>
<LoadFlowElementZIPSensitivity>
<ID>Industrial</ID>
<V>50.000000</V>
<Pz>0.000000</Pz>
<Pi>0.000000</Pi>
<Pp>100.000000</Pp>
<Qz>0.000000</Qz>
<Qi>0.000000</Qi>
<Qp>100.000000</Qp>
<ActivePowerFrequencyFactor>1.000000</ActivePowerFrequencyFactor>
<ReactivePowerFrequencyFactor>1.000000</ReactivePowerFrequencyFactor>
</LoadFlowElementZIPSensitivity>
<LoadFlowElementZIPSensitivity>
<ID>Other</ID>
<V>50.000000</V>
<Pz>0.000000</Pz>
<Pi>0.000000</Pi>
<Pp>100.000000</Pp>
<Qz>0.000000</Qz>
<Qi>0.000000</Qi>
<Qp>100.000000</Qp>
<ActivePowerFrequencyFactor>1.000000</ActivePowerFrequencyFactor>
<ReactivePowerFrequencyFactor>1.000000</ReactivePowerFrequencyFactor>
</LoadFlowElementZIPSensitivity>
</PowerAdjustmentElements>
<SensitivityLoadType>ZIP</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</LoadTypeAdjustments>
<ZoneAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<SensitivityLoadType>Exp</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</ZoneAdjustments>
<CurrentLoadTypeID>DEFAULT</CurrentLoadTypeID>
<CurrentZoneID>DEFAULT</CurrentZoneID>
<UseDefaultValuesByLoad>1</UseDefaultValuesByLoad>
<NetworkAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<PowerAdjustmentElements>
<LoadFlowElementExpSensitivity>
<ID>IEEE_34_NODES</ID>
<V>1.000000</V>
<nP>0.000000</nP>
<nQ>0.000000</nQ>
<ActivePowerFrequencyFactor>0.000000</ActivePowerFrequencyFactor>
<ReactivePowerFrequencyFactor>0.000000</ReactivePowerFrequencyFactor>
</LoadFlowElementExpSensitivity>
</PowerAdjustmentElements>
<SensitivityLoadType>Exp</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</NetworkAdjustments>
<CurrentNetworkID/>
</LoadFlowVoltageSensitivityLoadModel>
<LoadFlowGenerationScalingFactors>
<Mode>UserIndividualSettings</Mode>
<P>0.000000</P>
<Qmin>0.000000</Qmin>
<Qmax>0.000000</Qmax>
<LoadTypeAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</LoadTypeAdjustments>
<GeneratorAdjustments>
<LoadFlowGeneratorAdjustment>
<ID>DEFAULT</ID>
<SynchronousP>100.000000</SynchronousP>
<SynchronousQmin>100.000000</SynchronousQmin>
<SynchronousQmax>100.000000</SynchronousQmax>
<InductionP>100.000000</InductionP>
<InductionQmin>100.000000</InductionQmin>
<InductionQmax>100.000000</InductionQmax>
<ElectronicallyCoupledP>100.000000</ElectronicallyCoupledP>
<ElectronicallyCoupledQmin>100.000000</ElectronicallyCoupledQmin>
<ElectronicallyCoupledQmax>100.000000</ElectronicallyCoupledQmax>
<WindEnergyP>100.000000</WindEnergyP>
<WindEnergyQmin>100.000000</WindEnergyQmin>
<WindEnergyQmax>100.000000</WindEnergyQmax>
<SofcP>100.000000</SofcP>
<SofcQmin>0.000000</SofcQmin>
<SofcQmax>0.000000</SofcQmax>
<PhotovoltaicP>100.000000</PhotovoltaicP>
<PhotovoltaicQmin>0.000000</PhotovoltaicQmin>
<PhotovoltaicQmax>0.000000</PhotovoltaicQmax>
<MicroTurbineP>100.000000</MicroTurbineP>
<MicroTurbineQmin>0.000000</MicroTurbineQmin>
<MicroTurbineQmax>0.000000</MicroTurbineQmax>
</LoadFlowGeneratorAdjustment>
</GeneratorAdjustments>
<CurrentGeneratorID>DEFAULT</CurrentGeneratorID>
<CurrentZoneID>DEFAULT</CurrentZoneID>
<NetworkAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<PowerAdjustmentElements>
<LoadFlowElementGeneratorScaling>
<ID>IEEE_34_NODES</ID>
<Qmin>100.000000</Qmin>
<Qmax>100.000000</Qmax>
<P>100.000000</P>
</LoadFlowElementGeneratorScaling>
</PowerAdjustmentElements>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</NetworkAdjustments>
<CurrentNetworkID/>
</LoadFlowGenerationScalingFactors>
<LoadFlowMotorScalingFactors>
<Mode>UserIndividualSettings</Mode>
<P>0.000000</P>
<LoadTypeAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</LoadTypeAdjustments>
<MotorAdjustments>
<LoadFlowMotorAdjustment>
<ID>DEFAULT</ID>
<SynchronousP>100.000000</SynchronousP>
<InductionP>100.000000</InductionP>
</LoadFlowMotorAdjustment>
</MotorAdjustments>
<CurrentMotorID>DEFAULT</CurrentMotorID>
<CurrentZoneID>DEFAULT</CurrentZoneID>
<NetworkAdjustments>
<LoadFlowPowerAdjustment>
<ID>DEFAULT</ID>
<PowerAdjustmentElements>
<LoadFlowElementMotorScaling>
<ID>IEEE_34_NODES</ID>
<P>100.000000</P>
</LoadFlowElementMotorScaling>
</PowerAdjustmentElements>
<SensitivityLoadType>Undefined</SensitivityLoadType>
</LoadFlowPowerAdjustment>
</NetworkAdjustments>
<CurrentNetworkID/>
</LoadFlowMotorScalingFactors>
<LoadFlowLoadingLimits>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>GroundingTransformerDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SubstationDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>MiscellaneousDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>MicroTurbineDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>TransformerDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>PhotovoltaicDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>RegulatorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SofcDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SwitchDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>AutoTransformerDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SectionalizerDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>FuseDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>RecloserDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>BreakerDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>NetworkProtectorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>LVCBDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SynchronousGeneratorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>BuswayDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>InductionGeneratorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SeriesCapacitorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>BESSDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>PhaseShifterTransformerDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>ElectronicConverterGeneratorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>InductionMotorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>ShuntCapacitorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>SynchronousMotorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>ConductorDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>CableDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
<LoadFlowLoadingLimit>
<Enable>1</Enable>
<EquipmentDBType>WecsDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit>
</LoadFlowLoadingLimits>
<LoadFlowLoadingLimit_Loads>
<Enable>1</Enable>
<EquipmentDBType>NoEquipmentDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit_Loads>
<LoadFlowLoadingLimit_Nodes>
<Enable>1</Enable>
<EquipmentDBType>NoEquipmentDB</EquipmentDBType>
<FlagLevel1>100.000000</FlagLevel1>
<FlagLevel2>100.000000</FlagLevel2>
<FlagLevel3>100.000000</FlagLevel3>
<FlagLevel4>100.000000</FlagLevel4>
<FlagLevel5>100.000000</FlagLevel5>
</LoadFlowLoadingLimit_Nodes>
<FlowAnalysisOutput>
<EnableReport>0</EnableReport>
<EnableColorCoding>0</EnableColorCoding>
<EnableResultTags>1</EnableResultTags>
<EnableTooltips>0</EnableTooltips>
<EnableColorMap>0</EnableColorMap>
<ColorCodingLayer>
<LayerName>Conductor rating color (amps)</LayerName>
<LayerCategory/>
<ColorCodingType>None</ColorCodingType>
</ColorCodingLayer>
<ResultTagLayer>
<LayerName>No Tags</LayerName>
<LayerCategory/>
<ResultTagType>Default</ResultTagType>
</ResultTagLayer>
<TooltipLayer>
<LayerName>Default</LayerName>
<LayerCategory/>
<TooltipType>Default</TooltipType>
</TooltipLayer>
<DisplayIterationReport>0</DisplayIterationReport>
<DisplayIterationReportNonConvergence>1</DisplayIterationReportNonConvergence>
<UseUniqueIterationReport>0</UseUniqueIterationReport>
</FlowAnalysisOutput>
</LoadFlowParametersConfig>
</ParametersConfigurations>
</LoadFlowParameters>
<CapacitorPlacementParameters>
<MinimizeKWLoss>1</MinimizeKWLoss>
<ImproveVoltage>0</ImproveVoltage>
<IterativeSearch>0</IterativeSearch>
<UseMinKWLossRestriction>0</UseMinKWLossRestriction>
<MinKWLoss>0.000000</MinKWLoss>
<VerifyVoltageRise>0</VerifyVoltageRise>
<MaximumVoltageRise>0.000000</MaximumVoltageRise>
<VoltageThreshold>0.000000</VoltageThreshold>
<VoltageThresholdUnit>120V</VoltageThresholdUnit>
<VoltageTarget>0.000000</VoltageTarget>
<VoltageTargetUnit>120V</VoltageTargetUnit>
<NumberOfInstallations>1</NumberOfInstallations>
<SearchStep>0.100000</SearchStep>
<CapacitorEquipmentID/>
<LoadFlowParamConfigID/>
<UseMinKVAROption>0</UseMinKVAROption>
<UseIncrementKVAROption>0</UseIncrementKVAROption>
<UseMaxKVAROption>0</UseMaxKVAROption>
<UseMaxInstallationOption>0</UseMaxInstallationOption>
<MinimumKVAR>0.000000</MinimumKVAR>
<IncrementKVAR>0.000000</IncrementKVAR>
<MaximumKVAR>0.000000</MaximumKVAR>
<MaximumInstallations>0</MaximumInstallations>
<UseCapacitorFromDatabase>1</UseCapacitorFromDatabase>
<UseInOrder>0</UseInOrder>
<IgnoreExistingCapacitors>0</IgnoreExistingCapacitors>
<AvailableCapacitorList>
<EquipmentInventory>
<EquipmentID>PEREZ-100</EquipmentID>
<NumberAvailable>1</NumberAvailable>
</EquipmentInventory>
<EquipmentInventory>
<EquipmentID>PEREZ-200</EquipmentID>
<NumberAvailable>1</NumberAvailable>
</EquipmentInventory>
<EquipmentInventory>
<EquipmentID>PEREZ-300</EquipmentID>
<NumberAvailable>1</NumberAvailable>
</EquipmentInventory>
</AvailableCapacitorList>
<LightLoading>100.000000</LightLoading>
<NormalLoading>100.000000</NormalLoading>
<PeakLoading>100.000000</PeakLoading>
<LightLoadingPowerFactor>100.000000</LightLoadingPowerFactor>
<NormalLoadingPowerFactor>0.000000</NormalLoadingPowerFactor>
<PeakLoadingPowerFactor>0.000000</PeakLoadingPowerFactor>
<LightLoadingDuration>100.000000</LightLoadingDuration>
<NormalLoadingDuration>0.000000</NormalLoadingDuration>
<PeakLoadingDuration>0.000000</PeakLoadingDuration>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<Allow_1ph>0</Allow_1ph>
<Allow_2ph>0</Allow_2ph>
<Allow_3ph>1</Allow_3ph>
<Allow_Underground>0</Allow_Underground>
<IgnoreDownstreamOfFuse>0</IgnoreDownstreamOfFuse>
<IgnoreSections>0</IgnoreSections>
<UseMaxFaultOption>0</UseMaxFaultOption>
<MaxFaultCurrent>0.000000</MaxFaultCurrent>
<UseMinDistanceOption>0</UseMinDistanceOption>
<MinDistanceFromSubstation>0.000000</MinDistanceFromSubstation>
<CheckAbnormalConditions>0</CheckAbnormalConditions>
<UseOvercompensationOption>0</UseOvercompensationOption>
<OvercompensationLimit>200.000000</OvercompensationLimit>
<UseMinDistanceBetweenBankOption>0</UseMinDistanceBetweenBankOption>
<MinDistanceBetweenBank>0.000000</MinDistanceBetweenBank>
<UsePowerFactorLimitOption>0</UsePowerFactorLimitOption>
<MaxPowerFactorLimit>0.000000</MaxPowerFactorLimit>
<AutoScaleLossReduction>0</AutoScaleLossReduction>
<LossReductionColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>-99999.000000</LowerValue>
<UpperValue>0.000000</UpperValue>
<LineColor>255</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>0.000000</LowerValue>
<UpperValue>5.000000</UpperValue>
<LineColor>16711935</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>5.000000</LowerValue>
<UpperValue>10.000000</UpperValue>
<LineColor>16711680</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>10.000000</LowerValue>
<UpperValue>20.000000</UpperValue>
<LineColor>65535</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>20.000000</LowerValue>
<UpperValue>50.000000</UpperValue>
<LineColor>16776960</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>50.000000</LowerValue>
<UpperValue>99999.000000</UpperValue>
<LineColor>65280</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
</LossReductionColorCode>
<AutoScaleVoltageIncrease>0</AutoScaleVoltageIncrease>
<VoltageIncreaseColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>-99999.000000</LowerValue>
<UpperValue>0.000000</UpperValue>
<LineColor>255</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>0.000000</LowerValue>
<UpperValue>0.200000</UpperValue>
<LineColor>16711935</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>0.200000</LowerValue>
<UpperValue>0.500000</UpperValue>
<LineColor>16711680</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>0.500000</LowerValue>
<UpperValue>1.000000</UpperValue>
<LineColor>65535</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>1.000000</LowerValue>
<UpperValue>2.000000</UpperValue>
<LineColor>16776960</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>2.000000</LowerValue>
<UpperValue>99999.000000</UpperValue>
<LineColor>65280</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
</VoltageIncreaseColorCode>
</CapacitorPlacementParameters>
<SOMParameters>
<RemoveOverloadExceptions>0</RemoveOverloadExceptions>
<RemoveVoltageExceptions>0</RemoveVoltageExceptions>
<MinimizeLoss>1</MinimizeLoss>
<BalanceFeederLoading>0</BalanceFeederLoading>
<BalanceFeederLength>0</BalanceFeederLength>
<CostOfKWH>0.000000</CostOfKWH>
<EquipmentRatings>5</EquipmentRatings>
<ConductorCapacity>100.000000</ConductorCapacity>
<TransformerCapacity>100.000000</TransformerCapacity>
<RegulatorCapacity>100.000000</RegulatorCapacity>
<MotorCapacity>100.000000</MotorCapacity>
<GeneratorCapacity>100.000000</GeneratorCapacity>
<CableCapacity>100.000000</CableCapacity>
<SwitchCapacity>100.000000</SwitchCapacity>
<FuseCapacity>100.000000</FuseCapacity>
<RecloserCapacity>100.000000</RecloserCapacity>
<SectionalizerCapacity>100.000000</SectionalizerCapacity>
<LVCBCapacity>100.000000</LVCBCapacity>
<BreakerCapacity>100.000000</BreakerCapacity>
<SubstationCapacity>100.000000</SubstationCapacity>
<SeriesCapacitorCapacity>100.000000</SeriesCapacitorCapacity>
<MiscellaneousCapacity>100.000000</MiscellaneousCapacity>
<NetworkProtectorCapacity>100.000000</NetworkProtectorCapacity>
<BuswayCapacity>100.000000</BuswayCapacity>
<HighVoltageLimit>1.050000</HighVoltageLimit>
<LowVoltageLimit>0.950000</LowVoltageLimit>
<SwitchType>65535</SwitchType>
<AllowInitialViolation>1</AllowInitialViolation>
<DisplayOptimalNetwork>1</DisplayOptimalNetwork>
<ReportFeederLoading>1</ReportFeederLoading>
<ReportAllOperations>0</ReportAllOperations>
<ReportOptimalOperations>1</ReportOptimalOperations>
<ReportSystemConditions>0</ReportSystemConditions>
<ReportSummaryOfLosses>1</ReportSummaryOfLosses>
<ReportParameters>1</ReportParameters>
<LockRegulator>0</LockRegulator>
<IgnoreTieInSameTopo>0</IgnoreTieInSameTopo>
<MinimumUnbalance>0.000000</MinimumUnbalance>
<MinimumLoss>0.000000</MinimumLoss>
<InstallNewSwitch>0</InstallNewSwitch>
<CircleNewSwitch>0</CircleNewSwitch>
<MinLossBranchExange>0.000000</MinLossBranchExange>
<MinDistanceBetweenNewSwitch>20.000000</MinDistanceBetweenNewSwitch>
</SOMParameters>
<SRMParameters>
<Weight_Operations>100.000000</Weight_Operations>
<Weight_LoadRestored>100.000000</Weight_LoadRestored>
<Weight_Balancing>100.000000</Weight_Balancing>
<Weight_FeederBalancing>100.000000</Weight_FeederBalancing>
<Weight_Voltage>100.000000</Weight_Voltage>
<Weight_Repairs>100.000000</Weight_Repairs>
<Weight_Fuse>1.000000</Weight_Fuse>
<Weight_Switch>1.000000</Weight_Switch>
<Weight_Recloser>1.000000</Weight_Recloser>
<Weight_Breaker>1.000000</Weight_Breaker>
<Weight_LVCB>1.000000</Weight_LVCB>
<Weight_Sectionalizer>1.000000</Weight_Sectionalizer>
<Weight_RemoteControl>1.000000</Weight_RemoteControl>
<Capacity_Conductor>100.000000</Capacity_Conductor>
<Capacity_Transformer>100.000000</Capacity_Transformer>
<Capacity_Regulator>100.000000</Capacity_Regulator>
<Capacity_Motor>100.000000</Capacity_Motor>
<Capacity_Generator>100.000000</Capacity_Generator>
<Capacity_Cable>100.000000</Capacity_Cable>
<Capacity_Substation>100.000000</Capacity_Substation>
<Capacity_SeriesCapacitor>100.000000</Capacity_SeriesCapacitor>
<Capacity_Switch>100.000000</Capacity_Switch>
<Capacity_Fuse>100.000000</Capacity_Fuse>
<Capacity_Recloser>100.000000</Capacity_Recloser>
<Capacity_LVCB>100.000000</Capacity_LVCB>
<Capacity_Sectionalizer>100.000000</Capacity_Sectionalizer>
<Capacity_Breaker>100.000000</Capacity_Breaker>
<Capacity_Miscellaneous>100.000000</Capacity_Miscellaneous>
<HighVoltageLimit>1.050000</HighVoltageLimit>
<LowVoltageLimit>0.950000</LowVoltageLimit>
<Index_Operations>1</Index_Operations>
<Index_LoadRestored>1</Index_LoadRestored>
<Index_Balancing>1</Index_Balancing>
<Index_FeederBalancing>1</Index_FeederBalancing>
<Index_Voltage>1</Index_Voltage>
<Index_Repairs>1</Index_Repairs>
<LocalAreaLevels>1</LocalAreaLevels>
<UseFeederInMemory>1</UseFeederInMemory>
<MaximumOperations>5</MaximumOperations>
<RestoreInitialOrphans>0</RestoreInitialOrphans>
<UseNormalStatus>0</UseNormalStatus>
<SwitchType>2</SwitchType>
<UseInternalZone>0</UseInternalZone>
<RankingMode>0</RankingMode>
<UseEmergencyPriority>1</UseEmergencyPriority>
<NewStudy>1</NewStudy>
<RatingType>5</RatingType>
<LoadPQs>
<LoadPQ>
<CustomerType>Residential</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Commercial</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Industrial</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Other</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>I</CustomerType>
<P>0.000000</P>
<Q>0.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Z</CustomerType>
<P>0.000000</P>
<Q>0.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>PQ</CustomerType>
<P>0.000000</P>
<Q>0.000000</Q>
</LoadPQ>
</LoadPQs>
<StageList>
<Stage>
<ColdLoadPickups xsi:type="CustomerValues" Type="CustomerValues">
<LoadCustomerValues>
<LoadCustomerValue>
<CustomerType>Residential</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Commercial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Industrial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Other</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>I</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>PQ</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Z</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
</LoadCustomerValues>
</ColdLoadPickups>
<SwitchTypeByStage>2</SwitchTypeByStage>
</Stage>
<Stage>
<ColdLoadPickups xsi:type="CustomerValues" Type="CustomerValues">
<LoadCustomerValues>
<LoadCustomerValue>
<CustomerType>Residential</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Commercial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Industrial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Other</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>I</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>PQ</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Z</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
</LoadCustomerValues>
</ColdLoadPickups>
<SwitchTypeByStage>2</SwitchTypeByStage>
</Stage>
</StageList>
<Stage2>0</Stage2>
<TagTextHeight>1.000000</TagTextHeight>
<DisplayAllOperations>0</DisplayAllOperations>
<DisplayModifiedFeeders>1</DisplayModifiedFeeders>
<DisplayDamagedArea>1</DisplayDamagedArea>
<DamagedAreaColor>65535</DamagedAreaColor>
<DamagedAreaLineWidth>5.000000</DamagedAreaLineWidth>
<DamagedAreaLineStyle>0</DamagedAreaLineStyle>
<DisplayOutOfServiceArea>1</DisplayOutOfServiceArea>
<OutOfServiceAreaColor>16711935</OutOfServiceAreaColor>
<OutOfServiceAreaLineWidth>5.000000</OutOfServiceAreaLineWidth>
<OutOfServiceAreaLineStyle>0</OutOfServiceAreaLineStyle>
<DisplayUninspectedLockedOutArea>1</DisplayUninspectedLockedOutArea>
<UninspectedLockedOutAreaColor>16776960</UninspectedLockedOutAreaColor>
<UninspectedLockedOutAreaLineWidth>5.000000</UninspectedLockedOutAreaLineWidth>
<UninspectedLockedOutAreaLineStyle>0</UninspectedLockedOutAreaLineStyle>
<DisplayRepairInDay>1</DisplayRepairInDay>
<RepairInDayColor>16776960</RepairInDayColor>
<RepairInDayLineWidth>5.000000</RepairInDayLineWidth>
<RepairInDayLineStyle>0</RepairInDayLineStyle>
<DisplayRepairNotInDay>1</DisplayRepairNotInDay>
<RepairNotInDayColor>16776960</RepairNotInDayColor>
<RepairNotInDayLineWidth>5.000000</RepairNotInDayLineWidth>
<RepairNotInDayLineStyle>0</RepairNotInDayLineStyle>
<DisplayNavigator>1</DisplayNavigator>
<LayerDisplayType>3</LayerDisplayType>
<LayerDisplayDay>1</LayerDisplayDay>
<DisplayPriorityCustomers>0</DisplayPriorityCustomers>
<DisplayTagSwitchChange>0</DisplayTagSwitchChange>
<DisplayTagZoneId>0</DisplayTagZoneId>
<DisplayTagDeviceId>1</DisplayTagDeviceId>
<DisplayTagDeviceStatus>1</DisplayTagDeviceStatus>
<DisplayTagDependencies>0</DisplayTagDependencies>
<DisplayTagPurpose>0</DisplayTagPurpose>
<DisplayTagBorder>1</DisplayTagBorder>
<OpenTagTextColor>16777215</OpenTagTextColor>
<OpenTagBackgroundColor>255</OpenTagBackgroundColor>
<OpenTagBorderColor>255</OpenTagBorderColor>
<CloseTagTextColor>16777215</CloseTagTextColor>
<CloseTagBackgroundColor>16711680</CloseTagBackgroundColor>
<CloseTagBorderColor>16711680</CloseTagBorderColor>
<InspectedFeederTagTextColor>16711680</InspectedFeederTagTextColor>
<InspectedFeederTagBackgroundColor>16777215</InspectedFeederTagBackgroundColor>
<InspectedFeederTagBorderColor>16777215</InspectedFeederTagBorderColor>
<ReportDisplayRestorationPlan>0</ReportDisplayRestorationPlan>
<ReportDisplayWorkPlan>0</ReportDisplayWorkPlan>
<ReportDisplayUnservedLoad>0</ReportDisplayUnservedLoad>
<ReportDisplaySwitchChanges>0</ReportDisplaySwitchChanges>
<ReportDisplayDamages>0</ReportDisplayDamages>
<ReportDisplayUnRepairedDamages>0</ReportDisplayUnRepairedDamages>
<ReportDisplayZones>0</ReportDisplayZones>
<ReportDisplayUnservedZones>0</ReportDisplayUnservedZones>
<ReportDisplayIterations>0</ReportDisplayIterations>
<ReportDisplayErrorLog>0</ReportDisplayErrorLog>
<ReportDisplaySwitchingOrder>0</ReportDisplaySwitchingOrder>
<ReportDisplayWeakPoint>0</ReportDisplayWeakPoint>
<RestorationPlanTitle>SRM: Restoration Plan</RestorationPlanTitle>
<WorkPlanTitle>SRM: Repair Priorities</WorkPlanTitle>
<UnservedLoadTitle>SRM: Unserved Customer(s)</UnservedLoadTitle>
<SwitchChangesTitle>SRM: Switch changes</SwitchChangesTitle>
<DamagesTitle>SRM: Damages</DamagesTitle>
<UnRepairedDamagesTitle/>
<ZonesTitle>SRM: Zones</ZonesTitle>
<UnservedZonesTitle/>
<ErrorLogTitle>SRM: Error log</ErrorLogTitle>
<IterationsTitle>SRM: Iterations</IterationsTitle>
<WeakPointTitle>SRM: Weak Points</WeakPointTitle>
<DamageFileName/>
<Period>Nominal</Period>
<MaxPriority>0</MaxPriority>
<AvailableCrews>
<CrewHours>
<Period>1</Period>
<CrewHoursA>10.000000</CrewHoursA>
<CrewHoursB>10.000000</CrewHoursB>
<CrewHoursC>10.000000</CrewHoursC>
<CrewHoursD>10.000000</CrewHoursD>
</CrewHours>
</AvailableCrews>
<IgnoreWeakPoints>0</IgnoreWeakPoints>
<EnableLoadTransferPathSearching>0</EnableLoadTransferPathSearching>
<ReportMode>SpreadSheet</ReportMode>
</SRMParameters>
<LoadBalancingParameters>
<ObjectiveType>MinimizeKWLosses</ObjectiveType>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<IncludeSinglePhase>1</IncludeSinglePhase>
<IncludeTwoPhase>1</IncludeTwoPhase>
<IncludeThreePhase>1</IncludeThreePhase>
<KeepPhaseRotation>0</KeepPhaseRotation>
<IgnoreUndergroundCables>1</IgnoreUndergroundCables>
<IgnoreSections>0</IgnoreSections>
<MinimumLoss>1.000000</MinimumLoss>
<MinimumLoadUnbalanceReduction>0.010000</MinimumLoadUnbalanceReduction>
<MinimumCurrentReduction>5.000000</MinimumCurrentReduction>
<MinimumCurrentUnbalanceReduction>0.010000</MinimumCurrentUnbalanceReduction>
<MinimumVoltageReduction>0.200000</MinimumVoltageReduction>
<MinimumVoltageReductionUnit>120V</MinimumVoltageReductionUnit>
<MinimumVoltageUnbalanceReduction>0.001000</MinimumVoltageUnbalanceReduction>
<DisplayStep>1</DisplayStep>
<DisplayApply>1</DisplayApply>
<DisplayPhase>1</DisplayPhase>
<DisplayPower>1</DisplayPower>
<DisplayIterator>1</DisplayIterator>
<RephasingStepsAppliedDisplayProperties>
<TextColor>255</TextColor>
<BackgroundColor>16777215</BackgroundColor>
<BorderColor>16711935</BorderColor>
</RephasingStepsAppliedDisplayProperties>
<RephasingStepsNotAppliedDisplayProperties>
<TextColor>8421376</TextColor>
<BackgroundColor>16777215</BackgroundColor>
<BorderColor>32768</BorderColor>
</RephasingStepsNotAppliedDisplayProperties>
</LoadBalancingParameters>
<CAMParameters>
<Weight_Operations>100.000000</Weight_Operations>
<Weight_LoadRestored>100.000000</Weight_LoadRestored>
<Weight_Balancing>100.000000</Weight_Balancing>
<Weight_FeederBalancing>100.000000</Weight_FeederBalancing>
<Weight_Voltage>100.000000</Weight_Voltage>
<Index_Operations>1</Index_Operations>
<Index_LoadRestored>1</Index_LoadRestored>
<Index_Balancing>1</Index_Balancing>
<Index_FeederBalancing>1</Index_FeederBalancing>
<Index_Voltage>1</Index_Voltage>
<Index_Repairs>0</Index_Repairs>
<RatingType_Normal>5</RatingType_Normal>
<RatingType_Stage1>5</RatingType_Stage1>
<RatingType_Stage2>5</RatingType_Stage2>
<LoadingLimits_UserDef_Normal>
<CAMLoadingLimit>
<EquipmentDBType>GroundingTransformerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SubstationDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>MiscellaneousDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>MicroTurbineDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>TransformerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>PhotovoltaicDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>RegulatorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SofcDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SwitchDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SectionalizerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>FuseDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>RecloserDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>BreakerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>NetworkProtectorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>LVCBDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SynchronousGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SeriesCapacitorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>InductionGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>ElectronicConverterGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>InductionMotorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SynchronousMotorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>ConductorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>CableDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>WecsDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
</LoadingLimits_UserDef_Normal>
<LoadingLimits_UserDef_Stage1>
<CAMLoadingLimit>
<EquipmentDBType>GroundingTransformerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SubstationDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>MiscellaneousDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>MicroTurbineDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>TransformerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>PhotovoltaicDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>RegulatorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SofcDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SwitchDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SectionalizerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>FuseDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>RecloserDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>BreakerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>NetworkProtectorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>LVCBDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SynchronousGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SeriesCapacitorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>InductionGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>ElectronicConverterGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>InductionMotorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SynchronousMotorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>ConductorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>CableDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>WecsDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
</LoadingLimits_UserDef_Stage1>
<LoadingLimits_UserDef_Stage2>
<CAMLoadingLimit>
<EquipmentDBType>GroundingTransformerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SubstationDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>MiscellaneousDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>MicroTurbineDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>TransformerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>PhotovoltaicDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>RegulatorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SofcDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SwitchDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SectionalizerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>FuseDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>RecloserDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>BreakerDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>NetworkProtectorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>LVCBDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SynchronousGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SeriesCapacitorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>InductionGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>ElectronicConverterGeneratorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>InductionMotorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>SynchronousMotorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>ConductorDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>CableDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
<CAMLoadingLimit>
<EquipmentDBType>WecsDB</EquipmentDBType>
<LoadingLimit>100.000000</LoadingLimit>
</CAMLoadingLimit>
</LoadingLimits_UserDef_Stage2>
<HighVoltageLimit_Normal>1.050000</HighVoltageLimit_Normal>
<LowVoltageLimit_Normal>0.950000</LowVoltageLimit_Normal>
<HighVoltageLimit_Stage1>1.050000</HighVoltageLimit_Stage1>
<LowVoltageLimit_Stage1>0.950000</LowVoltageLimit_Stage1>
<HighVoltageLimit_Stage2>1.050000</HighVoltageLimit_Stage2>
<LowVoltageLimit_Stage2>0.950000</LowVoltageLimit_Stage2>
<LocalAreaLevels>1</LocalAreaLevels>
<UseFeederInMemory>0</UseFeederInMemory>
<RankingMode>2</RankingMode>
<EnableLoadTransfer>1</EnableLoadTransfer>
<EnableSplitLoadMinimum>0</EnableSplitLoadMinimum>
<SplitLoadMinimum_kVA>0.000000</SplitLoadMinimum_kVA>
<UseEmergencyPriority>0</UseEmergencyPriority>
<NewStudy>0</NewStudy>
<LoadPQs>
<LoadPQ>
<CustomerType>Residential</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Commercial</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Industrial</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Other</CustomerType>
<P>100.000000</P>
<Q>100.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>I</CustomerType>
<P>0.000000</P>
<Q>0.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>Z</CustomerType>
<P>0.000000</P>
<Q>0.000000</Q>
</LoadPQ>
<LoadPQ>
<CustomerType>PQ</CustomerType>
<P>0.000000</P>
<Q>0.000000</Q>
</LoadPQ>
</LoadPQs>
<UseManualLoadPickupForUnderground>0</UseManualLoadPickupForUnderground>
<StageList>
<Stage>
<ColdLoadPickups xsi:type="CustomerValues" Type="CustomerValues">
<LoadCustomerValues>
<LoadCustomerValue>
<CustomerType>Residential</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Commercial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Industrial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Other</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>I</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>PQ</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Z</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
</LoadCustomerValues>
</ColdLoadPickups>
<SwitchTypeByStage>2</SwitchTypeByStage>
</Stage>
<Stage>
<ColdLoadPickups xsi:type="CustomerValues" Type="CustomerValues">
<LoadCustomerValues>
<LoadCustomerValue>
<CustomerType>Residential</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Commercial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Industrial</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Other</CustomerType>
<Value>100.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>I</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>PQ</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
<LoadCustomerValue>
<CustomerType>Z</CustomerType>
<Value>0.000000</Value>
</LoadCustomerValue>
</LoadCustomerValues>
</ColdLoadPickups>
<SwitchTypeByStage>2</SwitchTypeByStage>
</Stage>
</StageList>
<Stage2>0</Stage2>
<TagTextHeight>1.000000</TagTextHeight>
<DisplayNavigator>1</DisplayNavigator>
<DisplayTagDeviceId>1</DisplayTagDeviceId>
<DisplayTagDeviceStatus>1</DisplayTagDeviceStatus>
<DisplayTagPurpose>0</DisplayTagPurpose>
<DisplayTagBorder>1</DisplayTagBorder>
<OpenTagTextColor>16777215</OpenTagTextColor>
<OpenTagBackgroundColor>255</OpenTagBackgroundColor>
<OpenTagBorderColor>255</OpenTagBorderColor>
<CloseTagTextColor>16777215</CloseTagTextColor>
<CloseTagBackgroundColor>16711680</CloseTagBackgroundColor>
<CloseTagBorderColor>16711680</CloseTagBorderColor>
<DisplayAllFeeders>1</DisplayAllFeeders>
<DisplayOutage>1</DisplayOutage>
<OutageColor>65535</OutageColor>
<OutageSize>75.000000</OutageSize>
<DisplayDamagedArea>1</DisplayDamagedArea>
<DamagedAreaColor>65535</DamagedAreaColor>
<DamagedAreaLineWidth>5.000000</DamagedAreaLineWidth>
<DisplayOutOfServiceArea>1</DisplayOutOfServiceArea>
<OutOfServiceAreaColor>255</OutOfServiceAreaColor>
<OutOfServiceAreaLineWidth>5.000000</OutOfServiceAreaLineWidth>
<RestorationMode>PickupBySwitching</RestorationMode>
<MultipleRestorationSingleClose>0</MultipleRestorationSingleClose>
<UnservedKwLevel1>100.000000</UnservedKwLevel1>
<UnservedKwLevel2>1000.000000</UnservedKwLevel2>
<UnservedKwLevel3>5000.000000</UnservedKwLevel3>
<ReportDisplayErrorLog>0</ReportDisplayErrorLog>
<IndividualReport>1</IndividualReport>
<CloseReportOnExit>1</CloseReportOnExit>
<ShowReport>0</ShowReport>
<ShowSelectedReport>0</ShowSelectedReport>
<ShowReportLevel1>0</ShowReportLevel1>
<ShowReportLevel2>0</ShowReportLevel2>
<ShowReportLevel3>0</ShowReportLevel3>
<Period>Nominal</Period>
<ReportWeakPoint>0</ReportWeakPoint>
<ReportUnservedOutage>0</ReportUnservedOutage>
<ReportMultipleRestorationPlan>0</ReportMultipleRestorationPlan>
<ReportMultipleRestorationSummary>0</ReportMultipleRestorationSummary>
<N1ReportContingencyMatrix>0</N1ReportContingencyMatrix>
<N1ContingencyMatrixPath/>
</CAMParameters>
<LoadAllocationParameters>
<LoadFlowParamConfigID/>
<Method>KVAMethod</Method>
<DemandType>AnyDemand</DemandType>
<UnlockAllLoads>0</UnlockAllLoads>
<UnlockAllInitiallyFixedLoads>0</UnlockAllInitiallyFixedLoads>
<Tolerance>5.000000</Tolerance>
<DecelerationFactor>1.000000</DecelerationFactor>
<InitialLossesKW>50.000000</InitialLossesKW>
<InitialLossesKVAR>10.000000</InitialLossesKVAR>
<ComputeDiversityFactor>0</ComputeDiversityFactor>
<IgnoreMotors>0</IgnoreMotors>
<IgnoreGenerators>0</IgnoreGenerators>
<IgnoreCapacitorsFixed>0</IgnoreCapacitorsFixed>
<IgnoreCapacitorsSwitchable>0</IgnoreCapacitorsSwitchable>
<RunVoltageDrop>1</RunVoltageDrop>
<RemoveConstraintsInLoadAllocation>0</RemoveConstraintsInLoadAllocation>
<RemoveConstraintDownstreamMeters>1</RemoveConstraintDownstreamMeters>
<RemoveConstraintInitiallyLockedLoads>1</RemoveConstraintInitiallyLockedLoads>
<RemoveConstraintTolerance>1</RemoveConstraintTolerance>
<ModifyLoadYear>1</ModifyLoadYear>
<ToleranceUpperBoundary>0.000000</ToleranceUpperBoundary>
<TransformerYDAction>AlwaysAsk</TransformerYDAction>
<CenterTapDistribution>ConnectedCT</CenterTapDistribution>
</LoadAllocationParameters>
<LoadGrowthParameters>
<ToYear>-1</ToYear>
<LoadModelID>-1</LoadModelID>
<UseUserDefinedFactors>-1</UseUserDefinedFactors>
<IncludeSubstationFactors>1</IncludeSubstationFactors>
<IncludeFeederFactors>1</IncludeFeederFactors>
<IncludeSecondaryNetworkFactors>1</IncludeSecondaryNetworkFactors>
<IncludeZoneFactors>1</IncludeZoneFactors>
<IncludeSectionFactors>1</IncludeSectionFactors>
<GeneralGrowthByYear>-1</GeneralGrowthByYear>
<GeneralGrowthFactor>3.000000</GeneralGrowthFactor>
<IgnoreSpotLoads>0</IgnoreSpotLoads>
<IgnoreDistributedLoads>0</IgnoreDistributedLoads>
<IgnoreLockedLoads>0</IgnoreLockedLoads>
<IgnoreInitiallyLockedLoads>0</IgnoreInitiallyLockedLoads>
</LoadGrowthParameters>
<MaximumMotorSizeAnalysisParameters>
<MaximumVoltageDip>5.000000</MaximumVoltageDip>
<VoltageDipUnitVolts>0</VoltageDipUnitVolts>
<InrushMultiplier>5.000000</InrushMultiplier>
<StartingPF>20.000000</StartingPF>
<RunningPF>85.000000</RunningPF>
<ShowReport>0</ShowReport>
<ShowResultBox>0</ShowResultBox>
</MaximumMotorSizeAnalysisParameters>
<LockedRotorAnalysisParameters>
<LoadFlowParamConfigID/>
<LockCapacitor>1</LockCapacitor>
<LockGenerator>1</LockGenerator>
<LockRegulator>1</LockRegulator>
<LockSource>1</LockSource>
<LockSwingGenerator>1</LockSwingGenerator>
<GeneratorImpedanceType>SteadyState</GeneratorImpedanceType>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<ShowSummaryReport>1</ShowSummaryReport>
<DisplayVoltageDipInVolts>0</DisplayVoltageDipInVolts>
<ShowDetailedReport>1</ShowDetailedReport>
<ColorByVoltageDip>1</ColorByVoltageDip>
<VoltageFlickerTable>
<VoltageFlicker>
<VoltageFlicker>
<MinimumStartsPerDay>1</MinimumStartsPerDay>
<MaximumStartsPerDay>6</MaximumStartsPerDay>
<MaximumVoltageDipAtSubstationPercent>3.000000</MaximumVoltageDipAtSubstationPercent>
<MaximumVoltageDipAtUpstreamSectionPercent>7.000000</MaximumVoltageDipAtUpstreamSectionPercent>
<MaximumVoltageDipAtMotorTerminalPercent>9.000000</MaximumVoltageDipAtMotorTerminalPercent>
<MaximumVoltageDipOnCircuit>9.000000</MaximumVoltageDipOnCircuit>
</VoltageFlicker>
<VoltageFlicker>
<MinimumStartsPerDay>6</MinimumStartsPerDay>
<MaximumStartsPerDay>96</MaximumStartsPerDay>
<MaximumVoltageDipAtSubstationPercent>2.300000</MaximumVoltageDipAtSubstationPercent>
<MaximumVoltageDipAtUpstreamSectionPercent>5.000000</MaximumVoltageDipAtUpstreamSectionPercent>
<MaximumVoltageDipAtMotorTerminalPercent>7.000000</MaximumVoltageDipAtMotorTerminalPercent>
<MaximumVoltageDipOnCircuit>7.000000</MaximumVoltageDipOnCircuit>
</VoltageFlicker>
<VoltageFlicker>
<MinimumStartsPerDay>96</MinimumStartsPerDay>
<MaximumStartsPerDay>1440</MaximumStartsPerDay>
<MaximumVoltageDipAtSubstationPercent>1.500000</MaximumVoltageDipAtSubstationPercent>
<MaximumVoltageDipAtUpstreamSectionPercent>3.500000</MaximumVoltageDipAtUpstreamSectionPercent>
<MaximumVoltageDipAtMotorTerminalPercent>5.000000</MaximumVoltageDipAtMotorTerminalPercent>
<MaximumVoltageDipOnCircuit>5.000000</MaximumVoltageDipOnCircuit>
</VoltageFlicker>
<VoltageFlicker>
<MinimumStartsPerDay>1440</MinimumStartsPerDay>
<MaximumStartsPerDay>14400</MaximumStartsPerDay>
<MaximumVoltageDipAtSubstationPercent>0.450000</MaximumVoltageDipAtSubstationPercent>
<MaximumVoltageDipAtUpstreamSectionPercent>1.500000</MaximumVoltageDipAtUpstreamSectionPercent>
<MaximumVoltageDipAtMotorTerminalPercent>1.500000</MaximumVoltageDipAtMotorTerminalPercent>
<MaximumVoltageDipOnCircuit>1.500000</MaximumVoltageDipOnCircuit>
</VoltageFlicker>
<VoltageFlicker>
<MinimumStartsPerDay>14400</MinimumStartsPerDay>
<MaximumStartsPerDay>144000</MaximumStartsPerDay>
<MaximumVoltageDipAtSubstationPercent>0.300000</MaximumVoltageDipAtSubstationPercent>
<MaximumVoltageDipAtUpstreamSectionPercent>0.800000</MaximumVoltageDipAtUpstreamSectionPercent>
<MaximumVoltageDipAtMotorTerminalPercent>0.800000</MaximumVoltageDipAtMotorTerminalPercent>
<MaximumVoltageDipOnCircuit>0.800000</MaximumVoltageDipOnCircuit>
</VoltageFlicker>
<VoltageFlicker>
<MinimumStartsPerDay>144000</MinimumStartsPerDay>
<MaximumStartsPerDay>1440000</MaximumStartsPerDay>
<MaximumVoltageDipAtSubstationPercent>0.250000</MaximumVoltageDipAtSubstationPercent>
<MaximumVoltageDipAtUpstreamSectionPercent>0.500000</MaximumVoltageDipAtUpstreamSectionPercent>
<MaximumVoltageDipAtMotorTerminalPercent>0.500000</MaximumVoltageDipAtMotorTerminalPercent>
<MaximumVoltageDipOnCircuit>0.500000</MaximumVoltageDipOnCircuit>
</VoltageFlicker>
</VoltageFlicker>
</VoltageFlickerTable>
</LockedRotorAnalysisParameters>
<RAMParameters>
<RAMActiveDeviceID>Configuration saved in study</RAMActiveDeviceID>
<RAMActiveAnalysisID>Configuration saved in study</RAMActiveAnalysisID>
<RAMActiveRestorationID>Configuration saved in study</RAMActiveRestorationID>
<RAMActiveStormID>Configuration saved in study</RAMActiveStormID>
<RAMActiveTimeID>Configuration saved in study</RAMActiveTimeID>
<DeviceParameterConfigs>
<RAMDeviceParameterConfig>
<ConfigID>Configuration saved in study</ConfigID>
<RAMDeviceParameterList>
<RAMDeviceParameter>
<ItemType>Cable</ItemType>
<CatPhase>3</CatPhase>
<FailRate>0.100000</FailRate>
<TempFailRate>0.100000</TempFailRate>
<MajorRepairTime>18.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Conductor</ItemType>
<CatPhase>3</CatPhase>
<FailRate>0.050000</FailRate>
<TempFailRate>0.050000</TempFailRate>
<MajorRepairTime>8.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Fuse</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.002000</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.005000</StuckProbability>
<SwitchingTime>1.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Recloser</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.002000</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.005000</StuckProbability>
<SwitchingTime>1.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Sectionalizer</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.002000</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.005000</StuckProbability>
<SwitchingTime>1.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Switch</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.002000</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.005000</StuckProbability>
<SwitchingTime>1.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Breaker</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.002000</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.005000</StuckProbability>
<SwitchingTime>1.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>LVCB</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.002000</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.005000</StuckProbability>
<SwitchingTime>1.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Regulator</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.007500</FailRate>
<TempFailRate>0.020000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Transformer</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.015000</FailRate>
<TempFailRate>0.050000</TempFailRate>
<MajorRepairTime>4.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Substation</ItemType>
<CatPhase>0</CatPhase>
<FailRate>0.000000</FailRate>
<TempFailRate>0.000000</TempFailRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Cable</ItemType>
<CatPhase>2</CatPhase>
<FailRate>0.100000</FailRate>
<TempFailRate>0.100000</TempFailRate>
<MajorRepairTime>18.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Cable</ItemType>
<CatPhase>1</CatPhase>
<FailRate>0.100000</FailRate>
<TempFailRate>0.100000</TempFailRate>
<MajorRepairTime>18.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Conductor</ItemType>
<CatPhase>2</CatPhase>
<FailRate>0.050000</FailRate>
<TempFailRate>0.050000</TempFailRate>
<MajorRepairTime>8.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
<RAMDeviceParameter>
<ItemType>Conductor</ItemType>
<CatPhase>1</CatPhase>
<FailRate>0.050000</FailRate>
<TempFailRate>0.050000</TempFailRate>
<MajorRepairTime>8.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>100.000000</MajorFailureProportion>
<StuckProbability>0.000000</StuckProbability>
<SwitchingTime>0.000000</SwitchingTime>
<Selected>1</Selected>
<ConfigID/>
</RAMDeviceParameter>
</RAMDeviceParameterList>
</RAMDeviceParameterConfig>
</DeviceParameterConfigs>
<AnalysisParameters>
<RAMAnalysisParameters>
<ID>Configuration saved in study</ID>
<ReclosingScheme>UserDefinedScheme</ReclosingScheme>
<TrippingOption>UserDefinedTrip</TrippingOption>
<ProtectiveDeviceFaults>1</ProtectiveDeviceFaults>
<PermFailPercent3Ph>100.000000</PermFailPercent3Ph>
<PermFailPercent2Ph>0.000000</PermFailPercent2Ph>
<PermFailPercent1Ph>0.000000</PermFailPercent1Ph>
<TempFailPercent3Ph>100.000000</TempFailPercent3Ph>
<TempFailPercent2Ph>0.000000</TempFailPercent2Ph>
<TempFailPercent1Ph>0.000000</TempFailPercent1Ph>
<DefCustNum>3</DefCustNum>
<SinglePhaseFaultOn3PhCustomer>0</SinglePhaseFaultOn3PhCustomer>
<IndustrialLoad3PhCustomer>1</IndustrialLoad3PhCustomer>
<ProtectedLoad>1</ProtectedLoad>
<RepairTimeInclusive>1</RepairTimeInclusive>
</RAMAnalysisParameters>
</AnalysisParameters>
<RestorationParameters>
<RAMRestorationParameters>
<ID>Configuration saved in study</ID>
<EnableUpstreamRestoration>1</EnableUpstreamRestoration>
<EnableDownstreamRestoration>0</EnableDownstreamRestoration>
<PerformRestorationBeforeRepair>0</PerformRestorationBeforeRepair>
<SimultaneousRestoration>0</SimultaneousRestoration>
<SingleSwitchingTime>0</SingleSwitchingTime>
<UseStrategicSwitchingDevices>0</UseStrategicSwitchingDevices>
<UseLoadFlow>0</UseLoadFlow>
<MaximizeNbCustomer>0</MaximizeNbCustomer>
<AllowBypass>0</AllowBypass>
<UserDefinedBypassedEquip>1</UserDefinedBypassedEquip>
<BypassOnOverload>1</BypassOnOverload>
<BypassedEquipRating>600.000000</BypassedEquipRating>
</RAMRestorationParameters>
</RestorationParameters>
<StormParameters>
<RAMStormParameters>
<ID>Configuration saved in study</ID>
<StormFreq>0.000000</StormFreq>
<PermFailMult>1.000000</PermFailMult>
<TempFailMult>1.000000</TempFailMult>
<RepairTimeMult>1.000000</RepairTimeMult>
<SwitchingTimeMult>1.000000</SwitchingTimeMult>
<TravelingTimeMult>1.000000</TravelingTimeMult>
<OHInspectionTimeMult>1.000000</OHInspectionTimeMult>
<UGInspectionTimeMult>1.000000</UGInspectionTimeMult>
<PermFailAdd>0.000000</PermFailAdd>
<TempFailAdd>0.000000</TempFailAdd>
<RepairTimeAdd>0.000000</RepairTimeAdd>
<SwitchingTimeAdd>0.000000</SwitchingTimeAdd>
<TravelingTimeAdd>0.000000</TravelingTimeAdd>
<OHInspectionTimeAdd>0.000000</OHInspectionTimeAdd>
<UGInspectionTimeAdd>0.000000</UGInspectionTimeAdd>
</RAMStormParameters>
</StormParameters>
<TimeParameters>
<RAMTimeParameters>
<ID>Configuration saved in study</ID>
<MaxTmpOutage>0.083333</MaxTmpOutage>
<TravelingTime>0.000000</TravelingTime>
<InspectionTimeOH>0.000000</InspectionTimeOH>
<InspectionTimeUG>0.000000</InspectionTimeUG>
<InspectionExposure>100.000000</InspectionExposure>
<MinimumInspectionTime>0.000000</MinimumInspectionTime>
<AutomatedSwitchingTime>0.016667</AutomatedSwitchingTime>
<RemoteControlledSwitchingTime>0.133333</RemoteControlledSwitchingTime>
</RAMTimeParameters>
</TimeParameters>
<ColorCodes>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>105.000000</LTTarget>
<GTTarget>95.000000</GTTarget>
<LineColor>255</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>110.000000</LTTarget>
<GTTarget>90.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>115.000000</LTTarget>
<GTTarget>85.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>120.000000</LTTarget>
<GTTarget>80.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>0</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>125.000000</LTTarget>
<GTTarget>75.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>1.000000</LineWidth>
</RAMColorCode>
</ColorCodes>
<ColorCodesCompare>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageTemporaryFailureRate</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageAnnualOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageOutageTime</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>NumberOfInterruptedCustomers</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>DurationOfCustomerInterruptions</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AverageLoad</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>LoadPointLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CAIDI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>ASAI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>MAIFI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>AENS</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>SystemLEI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CEMI</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
<RAMColorCode>
<IndiceType>CELID</IndiceType>
<Active>1</Active>
<RelativeValues>1</RelativeValues>
<LTTarget>0.000000</LTTarget>
<GTTarget>0.000000</GTTarget>
<LineColor>0</LineColor>
<LineWidth>0.000000</LineWidth>
</RAMColorCode>
</ColorCodesCompare>
<SelectedIndice>SAIFI</SelectedIndice>
<LoadIndiceReport>1</LoadIndiceReport>
<SystemIndiceReport>1</SystemIndiceReport>
<TagReport>1</TagReport>
<ShowTagFuse>1</ShowTagFuse>
<ShowTagLvcb>1</ShowTagLvcb>
<ShowTagRecloser>1</ShowTagRecloser>
<ShowTagSect>1</ShowTagSect>
<ShowTagSwitch>1</ShowTagSwitch>
<ShowTagBreaker>1</ShowTagBreaker>
<TagTextColor>255</TagTextColor>
<TagBkgColor>0</TagBkgColor>
<TagBorderColor>255</TagBorderColor>
<TagReportFreqInter>1</TagReportFreqInter>
<TagReportMomInter>1</TagReportMomInter>
<TagReportDuration>1</TagReportDuration>
<TagReportLEI>1</TagReportLEI>
<TagReportSAIFI>1</TagReportSAIFI>
<TagReportSAIDI>1</TagReportSAIDI>
<TagReportMAIFI>1</TagReportMAIFI>
<TagReportCAIDI>1</TagReportCAIDI>
<TagReportASAI>1</TagReportASAI>
<TagReportENS>1</TagReportENS>
<TagReportAENS>1</TagReportAENS>
<TagReportCEMI>0</TagReportCEMI>
<TagReportCELID>0</TagReportCELID>
<TagReportTIEPI>1</TagReportTIEPI>
<TagReportNIEPI>1</TagReportNIEPI>
<CEMIInter>4.000000</CEMIInter>
<CELIDDuration>6.000000</CELIDDuration>
<AvgFailRateTarget>0.000000</AvgFailRateTarget>
<AvgTmpFailRateTarget>0.000000</AvgTmpFailRateTarget>
<AvgAnnualOTTarget>0.000000</AvgAnnualOTTarget>
<AvgOTTarget>0.000000</AvgOTTarget>
<CustInterTarget>0.000000</CustInterTarget>
<CustInterDurationTarget>0.000000</CustInterDurationTarget>
<AvgLoadTarget>0.000000</AvgLoadTarget>
<LoadENSTarget>0.000000</LoadENSTarget>
<LoadLEITarget>0.000000</LoadLEITarget>
<SAIFITarget>0.000000</SAIFITarget>
<MAIFITarget>0.000000</MAIFITarget>
<SAIDITarget>0.000000</SAIDITarget>
<ASAITarget>0.000000</ASAITarget>
<AENSTarget>0.000000</AENSTarget>
<CAIDITarget>0.000000</CAIDITarget>
<SystemENSTarget>0.000000</SystemENSTarget>
<SystemLEITarget>0.000000</SystemLEITarget>
<CEMITarget>0.000000</CEMITarget>
<CELIDTarget>0.000000</CELIDTarget>
<TIEPITarget>0.000000</TIEPITarget>
<NIEPITarget>0.000000</NIEPITarget>
<SetFileName/>
<UseSetFileName>0</UseSetFileName>
<MonitorTop>0</MonitorTop>
<MonitorLeft>0</MonitorLeft>
<DisplayMonitor>1</DisplayMonitor>
<ExpandedMonitor>0</ExpandedMonitor>
<UsePredictedData>1</UsePredictedData>
<UseCalibratedData>0</UseCalibratedData>
<DateFrom>1228885200</DateFrom>
<DateTo>1228971599</DateTo>
<CalibrationMode>0</CalibrationMode>
<UserDefinedIndices>0</UserDefinedIndices>
<DateFromCalibration>1228885200</DateFromCalibration>
<DateToCalibration>1228971599</DateToCalibration>
<Threshold>0.050000</Threshold>
<CalibrationAtZoneLevel>0</CalibrationAtZoneLevel>
<MaxIteration>100</MaxIteration>
<CalibrateOHPermFail>1</CalibrateOHPermFail>
<OHPermFailLowerBoundDefined>0</OHPermFailLowerBoundDefined>
<OHPermFailUpperBoundDefined>0</OHPermFailUpperBoundDefined>
<OHPermFailLowerBound>0.000000</OHPermFailLowerBound>
<OHPermFailUpperBound>0.000000</OHPermFailUpperBound>
<CalibrateOHTempFail>1</CalibrateOHTempFail>
<OHTempFailLowerBoundDefined>0</OHTempFailLowerBoundDefined>
<OHTempFailUpperBoundDefined>0</OHTempFailUpperBoundDefined>
<OHTempFailLowerBound>0.000000</OHTempFailLowerBound>
<OHTempFailUpperBound>0.000000</OHTempFailUpperBound>
<CalibrateOHRepairTime>1</CalibrateOHRepairTime>
<OHRepairTimeLowerBoundDefined>0</OHRepairTimeLowerBoundDefined>
<OHRepairTimeUpperBoundDefined>0</OHRepairTimeUpperBoundDefined>
<OHRepairTimeLowerBound>0.000000</OHRepairTimeLowerBound>
<OHRepairTimeUpperBound>0.000000</OHRepairTimeUpperBound>
<CalibrateUGPermFail>1</CalibrateUGPermFail>
<UGPermFailLowerBoundDefined>0</UGPermFailLowerBoundDefined>
<UGPermFailUpperBoundDefined>0</UGPermFailUpperBoundDefined>
<UGPermFailLowerBound>0.000000</UGPermFailLowerBound>
<UGPermFailUpperBound>0.000000</UGPermFailUpperBound>
<CalibrateUGTempFail>1</CalibrateUGTempFail>
<UGTempFailLowerBoundDefined>0</UGTempFailLowerBoundDefined>
<UGTempFailUpperBoundDefined>0</UGTempFailUpperBoundDefined>
<UGTempFailLowerBound>0.000000</UGTempFailLowerBound>
<UGTempFailUpperBound>0.000000</UGTempFailUpperBound>
<CalibrateUGRepairTime>1</CalibrateUGRepairTime>
<UGRepairTimeLowerBoundDefined>0</UGRepairTimeLowerBoundDefined>
<UGRepairTimeUpperBoundDefined>0</UGRepairTimeUpperBoundDefined>
<UGRepairTimeLowerBound>0.000000</UGRepairTimeLowerBound>
<UGRepairTimeUpperBound>0.000000</UGRepairTimeUpperBound>
<ResultsTop>0</ResultsTop>
<ResultsLeft>0</ResultsLeft>
<DisplayResults>1</DisplayResults>
<ExpandedResults>0</ExpandedResults>
<ComparisonComment/>
<ComparisonCost>0.000000</ComparisonCost>
<GenerateComparisonReports>0</GenerateComparisonReports>
<AddAutomation>0</AddAutomation>
<AutomationCostSwitchOH>0.000000</AutomationCostSwitchOH>
<AutomationCostSwitchUG>0.000000</AutomationCostSwitchUG>
<AutomationCostRecloserOH>0.000000</AutomationCostRecloserOH>
<AutomationCostRecloserUG>0.000000</AutomationCostRecloserUG>
<AutomationCostSectionalizerOH>0.000000</AutomationCostSectionalizerOH>
<AutomationCostSectionalizerUG>0.000000</AutomationCostSectionalizerUG>
<AutomationReportNetwork>0</AutomationReportNetwork>
<AutomationReportGroup>0</AutomationReportGroup>
<AutomationReportComplete>0</AutomationReportComplete>
<AutoLoopOpening>0</AutoLoopOpening>
<IsolateFaultsOnFeeder>0</IsolateFaultsOnFeeder>
</RAMParameters>
<HarmoParameters>
<SeqImpedance>0</SeqImpedance>
<MinFreq>10.000000</MinFreq>
<MaxFreq>1200.000000</MaxFreq>
<StepFreq>10.000000</StepFreq>
<VoltageReport>0</VoltageReport>
<VoltageDistortionReport>0</VoltageDistortionReport>
<VoltageDisplayTag>0</VoltageDisplayTag>
<CurrentReport>0</CurrentReport>
<CurrentDistortionReport>0</CurrentDistortionReport>
<CurrentDisplayTag>0</CurrentDisplayTag>
<VoltageTextSize>1.000000</VoltageTextSize>
<VoltageNormalTextColor>8421376</VoltageNormalTextColor>
<VoltageNormalTransparentBackground>0</VoltageNormalTransparentBackground>
<VoltageNormalBackgroundColor>16777215</VoltageNormalBackgroundColor>
<VoltageNormalBorderColor>32768</VoltageNormalBorderColor>
<VoltageAbnormalTextColor>255</VoltageAbnormalTextColor>
<VoltageAbnormalTransparentBackground>0</VoltageAbnormalTransparentBackground>
<VoltageAbnormalBackgroundColor>16777215</VoltageAbnormalBackgroundColor>
<VoltageAbnormalBorderColor>32768</VoltageAbnormalBorderColor>
<VoltageReportHarmonicFrequency>1</VoltageReportHarmonicFrequency>
<VoltageReportHarmonicOrder>0</VoltageReportHarmonicOrder>
<CurrentTextSize>1.000000</CurrentTextSize>
<CurrentNormalTextColor>8421376</CurrentNormalTextColor>
<CurrentNormalTransparentBackground>0</CurrentNormalTransparentBackground>
<CurrentNormalBackgroundColor>16777215</CurrentNormalBackgroundColor>
<CurrentNormalBorderColor>32768</CurrentNormalBorderColor>
<CurrentAbnormalTextColor>255</CurrentAbnormalTextColor>
<CurrentAbnormalTransparentBackground>0</CurrentAbnormalTransparentBackground>
<CurrentAbnormalBackgroundColor>16777215</CurrentAbnormalBackgroundColor>
<CurrentAbnormalBorderColor>32768</CurrentAbnormalBorderColor>
<CurrentReportHarmonicFrequency>1</CurrentReportHarmonicFrequency>
<CurrentReportHarmonicOrder>0</CurrentReportHarmonicOrder>
<LoadModelEnum>ParallelRL</LoadModelEnum>
<OverheadLineModel>SeriesRLPhase</OverheadLineModel>
<CableModel>SeriesRLPhase</CableModel>
<DoubleCircuitCoupling>0</DoubleCircuitCoupling>
<InductionMotorModel>0</InductionMotorModel>
<SynchGenSkinEffect>1</SynchGenSkinEffect>
<SynchMotorSkinEffect>1</SynchMotorSkinEffect>
<SyncGenGlobalSkinEffectA>0.100000</SyncGenGlobalSkinEffectA>
<SyncGenGlobalSkinEffectB>1.500000</SyncGenGlobalSkinEffectB>
<SyncMotorGlobalSkinEffectA>0.100000</SyncMotorGlobalSkinEffectA>
<SyncMotorGlobalSkinEffectB>1.500000</SyncMotorGlobalSkinEffectB>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<UserDefinedCapacitorTresholds>0</UserDefinedCapacitorTresholds>
<QMultiplier>1.350000</QMultiplier>
<RmsCurrentMultiplier>1.350000</RmsCurrentMultiplier>
<RmsVoltageMultiplier>1.100000</RmsVoltageMultiplier>
<PeakVoltageMultiplier>1.200000</PeakVoltageMultiplier>
<VoltageDistortionLimit>IEEE_519_1992</VoltageDistortionLimit>
<IHDInterval0>3.000000</IHDInterval0>
<THDInterval0>5.000000</THDInterval0>
<IHDInterval1>3.000000</IHDInterval1>
<THDInterval1>5.000000</THDInterval1>
<IHDInterval2>1.500000</IHDInterval2>
<THDInterval2>2.500000</THDInterval2>
<IHDInterval3>1.000000</IHDInterval3>
<THDInterval3>1.500000</THDInterval3>
<CurrentDistortionLimit>IEEE_519_1992</CurrentDistortionLimit>
<CurrentDistortionSystemVoltage>120V_69KV</CurrentDistortionSystemVoltage>
<CurrentDistortionLimit_0_0>4.000000</CurrentDistortionLimit_0_0>
<CurrentDistortionLimit_0_1>2.000000</CurrentDistortionLimit_0_1>
<CurrentDistortionLimit_0_2>1.500000</CurrentDistortionLimit_0_2>
<CurrentDistortionLimit_0_3>0.600000</CurrentDistortionLimit_0_3>
<CurrentDistortionLimit_0_4>0.300000</CurrentDistortionLimit_0_4>
<CurrentDistortionLimit_0_5>5.000000</CurrentDistortionLimit_0_5>
<CurrentDistortionLimit_1_0>7.000000</CurrentDistortionLimit_1_0>
<CurrentDistortionLimit_1_1>3.500000</CurrentDistortionLimit_1_1>
<CurrentDistortionLimit_1_2>2.500000</CurrentDistortionLimit_1_2>
<CurrentDistortionLimit_1_3>1.000000</CurrentDistortionLimit_1_3>
<CurrentDistortionLimit_1_4>0.500000</CurrentDistortionLimit_1_4>
<CurrentDistortionLimit_1_5>8.000000</CurrentDistortionLimit_1_5>
<CurrentDistortionLimit_2_0>10.000000</CurrentDistortionLimit_2_0>
<CurrentDistortionLimit_2_1>4.500000</CurrentDistortionLimit_2_1>
<CurrentDistortionLimit_2_2>4.000000</CurrentDistortionLimit_2_2>
<CurrentDistortionLimit_2_3>1.500000</CurrentDistortionLimit_2_3>
<CurrentDistortionLimit_2_4>0.700000</CurrentDistortionLimit_2_4>
<CurrentDistortionLimit_2_5>12.000000</CurrentDistortionLimit_2_5>
<CurrentDistortionLimit_3_0>12.000000</CurrentDistortionLimit_3_0>
<CurrentDistortionLimit_3_1>5.500000</CurrentDistortionLimit_3_1>
<CurrentDistortionLimit_3_2>5.000000</CurrentDistortionLimit_3_2>
<CurrentDistortionLimit_3_3>2.000000</CurrentDistortionLimit_3_3>
<CurrentDistortionLimit_3_4>1.000000</CurrentDistortionLimit_3_4>
<CurrentDistortionLimit_3_5>15.000000</CurrentDistortionLimit_3_5>
<CurrentDistortionLimit_4_0>15.000000</CurrentDistortionLimit_4_0>
<CurrentDistortionLimit_4_1>7.000000</CurrentDistortionLimit_4_1>
<CurrentDistortionLimit_4_2>6.000000</CurrentDistortionLimit_4_2>
<CurrentDistortionLimit_4_3>2.500000</CurrentDistortionLimit_4_3>
<CurrentDistortionLimit_4_4>1.400000</CurrentDistortionLimit_4_4>
<CurrentDistortionLimit_4_5>20.000000</CurrentDistortionLimit_4_5>
<CapacitorReportOverloadOnly>0</CapacitorReportOverloadOnly>
<CalculateTransferImpedances>0</CalculateTransferImpedances>
<AnalysisType>ThreePhase</AnalysisType>
<StartingDecade>1</StartingDecade>
<NbDecade>3</NbDecade>
<FrequencyPerDecade>10</FrequencyPerDecade>
<Tolerance>0.100000</Tolerance>
<KFactorEuropeanStandard>0</KFactorEuropeanStandard>
<KFactorE>0.100000</KFactorE>
<KFactorQ>1.700000</KFactorQ>
<KFactorReportPerDevice>0</KFactorReportPerDevice>
</HarmoParameters>
<ArcFlashParameters>
<MaxIncidentEnergyAtBoundary>5.020800</MaxIncidentEnergyAtBoundary>
<MaximumArcingDuration>2.000000</MaximumArcingDuration>
<GenerateXYChartsEnergyVSDistForAConstOpenTimeReport>1</GenerateXYChartsEnergyVSDistForAConstOpenTimeReport>
<ConstOpenTimeMinInSec>0.010000</ConstOpenTimeMinInSec>
<ConstOpenTimeMaxInSec>0.100000</ConstOpenTimeMaxInSec>
<ConstOpenTimeStepInSec>0.010000</ConstOpenTimeStepInSec>
<DistanceDomainStartInInches>0.250000</DistanceDomainStartInInches>
<DistanceDomainEndInInches>36.000000</DistanceDomainEndInInches>
<DistanceDomainStepInInches>0.500000</DistanceDomainStepInInches>
<GenerateXYChartsEnergyVSTimeForAConstDistReport>1</GenerateXYChartsEnergyVSTimeForAConstDistReport>
<ConstDistMinInInches>12.000000</ConstDistMinInInches>
<ConstDistMaxInInches>36.000000</ConstDistMaxInInches>
<ConstDistStepInInches>6.000000</ConstDistStepInInches>
<EVTStartInSec>0.000000</EVTStartInSec>
<EVTEndInSec>1.000000</EVTEndInSec>
<EVTStepInSec>0.100000</EVTStepInSec>
<GenerateXYChartsBoundaryVSTime>1</GenerateXYChartsBoundaryVSTime>
<BVTStartInSec>0.000000</BVTStartInSec>
<BVTEndInSec>1.000000</BVTEndInSec>
<BVTStepInSec>0.100000</BVTStepInSec>
<GenerateWarningStickers>1</GenerateWarningStickers>
<SaveHTMLStickersToFile>0</SaveHTMLStickersToFile>
<HTMLStickersDirectory/>
<GenerateWarningStickersExcel>0</GenerateWarningStickersExcel>
<LabelFormatID>AVERYA4ANDA5SIZES#C2541</LabelFormatID>
<ExcelLabelFormatID>AVERYA4ANDA5SIZES#C2541</ExcelLabelFormatID>
<StickersWithEquipmentName>0</StickersWithEquipmentName>
<PPEByIncidentEnergy>
<ArcFlashPersonalProtectiveEquipment>
<MaxIncidentEnergy>5.020800</MaxIncidentEnergy>
<MinArcRating>0.000000</MinArcRating>
<StickerTitle>WARNING</StickerTitle>
<BackgroundColor>34559</BackgroundColor>
<TextColor>0</TextColor>
<EyeAndHeadClothing>Safety glasses, electrically rated hard hat with hood and face shield.</EyeAndHeadClothing>
<BodyClothing>Non-melting or untreated natural fiber (cotton/wool/rayon/silk &gt; 4.5 oz/sq yd), shirt (long-sleeve), pants (long).</BodyClothing>
<HandAndArmClothing>&gt;50V = voltage rated tools + Class 0 (minimum) gloves.</HandAndArmClothing>
<FootClothing>Dielectric shoes or insulating mat (step and touch potential).</FootClothing>
</ArcFlashPersonalProtectiveEquipment>
<ArcFlashPersonalProtectiveEquipment>
<MaxIncidentEnergy>16.736000</MaxIncidentEnergy>
<MinArcRating>0.000000</MinArcRating>
<StickerTitle>WARNING</StickerTitle>
<BackgroundColor>34559</BackgroundColor>
<TextColor>0</TextColor>
<EyeAndHeadClothing>Safety glasses, electrically rated hard hat with hood and face shield.</EyeAndHeadClothing>
<BodyClothing>4 cal/sq cm, FR shirt (long-sleeve) plus FR pants (long), or FR coverall, rainwear as needed.</BodyClothing>
<HandAndArmClothing>&gt;50V = voltage rated tools + Class 0 (minimum) gloves and leather protectors (flash) as needed.</HandAndArmClothing>
<FootClothing>Leather shoes (flash) as needed.  Dielectric shoes or insulating mat (step and touch potential).</FootClothing>
</ArcFlashPersonalProtectiveEquipment>
<ArcFlashPersonalProtectiveEquipment>
<MaxIncidentEnergy>33.472000</MaxIncidentEnergy>
<MinArcRating>0.000000</MinArcRating>
<StickerTitle>WARNING</StickerTitle>
<BackgroundColor>34559</BackgroundColor>
<TextColor>0</TextColor>
<EyeAndHeadClothing>Safety glasses, electrically rated hard hat with hood and face shield. Hearing protection.</EyeAndHeadClothing>
<BodyClothing>8 cal/sq cm, cotton underwear T-shirt and briefs or shorts, FR shirt (long-sleeve) plus FR pants (long), or FR coverall/coat, rainwear as needed.</BodyClothing>
<HandAndArmClothing>&gt;50V = voltage rated tools + Class 0 (minimum) gloves and leather protectors (flash).</HandAndArmClothing>
<FootClothing>Leather shoes (flash).  Dielectric shoes or insulating mat (step and touch potential).</FootClothing>
</ArcFlashPersonalProtectiveEquipment>
<ArcFlashPersonalProtectiveEquipment>
<MaxIncidentEnergy>104.600000</MaxIncidentEnergy>
<MinArcRating>0.000000</MinArcRating>
<StickerTitle>WARNING</StickerTitle>
<BackgroundColor>34559</BackgroundColor>
<TextColor>0</TextColor>
<EyeAndHeadClothing>Safety glasses, electrically rated hard hat with hood and face shield. Hearing protection.</EyeAndHeadClothing>
<BodyClothing>25 cal/sq cm, cotton underwear T-shirt and briefs or shorts, FR shirt (long-sleeve) plus FR pants (long) plus FR coverall/coat, rainwear as needed.</BodyClothing>
<HandAndArmClothing>&gt;50V = voltage rated tools + Class 0 (minimum) gloves and leather protectors (flash).</HandAndArmClothing>
<FootClothing>Leather shoes (flash).  Dielectric shoes or insulating mat (step and touch potential).</FootClothing>
</ArcFlashPersonalProtectiveEquipment>
<ArcFlashPersonalProtectiveEquipment>
<MaxIncidentEnergy>167.360000</MaxIncidentEnergy>
<MinArcRating>0.000000</MinArcRating>
<StickerTitle>WARNING</StickerTitle>
<BackgroundColor>34559</BackgroundColor>
<TextColor>0</TextColor>
<EyeAndHeadClothing>Safety glasses, electrically rated hard hat with hood and face shield. Hearing protection.</EyeAndHeadClothing>
<BodyClothing>40 cal/sq cm, cotton underwear T-shirt and briefs or shorts, FR shirt (long-sleeve) plus FR pants (long) plus 3 or more multi-layer flash suits, rainwear as needed.</BodyClothing>
<HandAndArmClothing>&gt;50V = voltage rated tools + Class 0 (minimum) gloves and leather protectors (flash).</HandAndArmClothing>
<FootClothing>Leather shoes (flash).  Dielectric shoes or insulating mat (step and touch potential).</FootClothing>
</ArcFlashPersonalProtectiveEquipment>
<ArcFlashPersonalProtectiveEquipment>
<MaxIncidentEnergy>4183995.816000</MaxIncidentEnergy>
<MinArcRating>0.000000</MinArcRating>
<StickerTitle>DANGER</StickerTitle>
<BackgroundColor>255</BackgroundColor>
<TextColor>16777215</TextColor>
<EyeAndHeadClothing>Safety glasses, electrically rated hard hat with hood and face shield. Hearing protection.</EyeAndHeadClothing>
<BodyClothing>40 cal/sq cm, cotton underwear T-shirt and briefs or shorts, FR shirt (long-sleeve) plus FR pants (long) plus 3 or more multi-layer flash suits, rainwear as needed.</BodyClothing>
<HandAndArmClothing>&gt;50V = voltage rated tools + Class 0 (minimum) gloves and leather protectors (flash).</HandAndArmClothing>
<FootClothing>Leather shoes (flash).  Dielectric shoes or insulating mat (step and touch potential).</FootClothing>
</ArcFlashPersonalProtectiveEquipment>
</PPEByIncidentEnergy>
<EnergyColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>0.000000</LowerValue>
<UpperValue>5.020800</UpperValue>
<LineColor>60415</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>5.020800</LowerValue>
<UpperValue>16.736000</UpperValue>
<LineColor>34559</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>16.736000</LowerValue>
<UpperValue>33.472000</UpperValue>
<LineColor>34559</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>33.472000</LowerValue>
<UpperValue>104.600000</UpperValue>
<LineColor>34559</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>104.600000</LowerValue>
<UpperValue>167.360000</UpperValue>
<LineColor>34559</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>167.360000</LowerValue>
<UpperValue>4183995.816000</UpperValue>
<LineColor>239</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
</EnergyColorCode>
<HazardBoundaryColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>0.000000</LowerValue>
<UpperValue>250.000000</UpperValue>
<LineColor>65408</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>250.000000</LowerValue>
<UpperValue>500.000000</UpperValue>
<LineColor>65535</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>500.000000</LowerValue>
<UpperValue>750.000000</UpperValue>
<LineColor>45565</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>750.000000</LowerValue>
<UpperValue>1000.000000</UpperValue>
<LineColor>31476</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
<ColorCode>
<Displayed>1</Displayed>
<LowerValue>1000.000000</LowerValue>
<UpperValue>999999.000000</UpperValue>
<LineColor>255</LineColor>
<LineWidth>1</LineWidth>
</ColorCode>
</HazardBoundaryColorCode>
<DisplayTags>1</DisplayTags>
<UseRiskColorInTag>0</UseRiskColorInTag>
<AlwaysPerform85PercentCalculations>0</AlwaysPerform85PercentCalculations>
<ReportWorstCaseOnly>0</ReportWorstCaseOnly>
<PerformLGCurrentCalculations>0</PerformLGCurrentCalculations>
<CompanyName/>
<ReportCSAZ462>0</ReportCSAZ462>
<DisplayEnergyInJoulesPerCm2>0</DisplayEnergyInJoulesPerCm2>
<SelectStandard>0</SelectStandard>
<UserDefinedTime>0.000000</UserDefinedTime>
<ShortCircuitMethod>2</ShortCircuitMethod>
<DistributionAFMethod>0</DistributionAFMethod>
<UseDefaultArcGapAndDistance>1</UseDefaultArcGapAndDistance>
<ClearingTimeMode_Distribution>TCC</ClearingTimeMode_Distribution>
<CalSystemColor>
<Color>65408</Color>
<Color>65535</Color>
<Color>45565</Color>
<Color>31476</Color>
<Color>255</Color>
</CalSystemColor>
<UseDefaultArcFlashDistances>0</UseDefaultArcFlashDistances>
<OverrideLocalBusGapWorkingDistances>0</OverrideLocalBusGapWorkingDistances>
<ShortCircuitMethod_Dist>2</ShortCircuitMethod_Dist>
<MaximumArcingDuration_Dist>2.000000</MaximumArcingDuration_Dist>
<MaxIncidentEnergyAtBoundary_Dist>5.020800</MaxIncidentEnergyAtBoundary_Dist>
<DistributionSelectedNodes>
<NodeID>15492</NodeID>
</DistributionSelectedNodes>
<EvaluateGlobalContributions>0</EvaluateGlobalContributions>
<ClearedFaultThreshold>100.000000</ClearedFaultThreshold>
<EvaluateContributionPathsMotors>1</EvaluateContributionPathsMotors>
<EvaluateContributionPathsGenerators>1</EvaluateContributionPathsGenerators>
<DisplayUnprotectedMotors>1</DisplayUnprotectedMotors>
<DisplayUnprotectedGenerators>1</DisplayUnprotectedGenerators>
<IndustrialDeviceFilter>0</IndustrialDeviceFilter>
<DistributionDeviceFilter>0</DistributionDeviceFilter>
<IndustrialNetworkFilter>-1</IndustrialNetworkFilter>
<IndustrialSelectedNetworkID/>
<ShowBuses_Distribution>1</ShowBuses_Distribution>
<ShowOnlyBuses_Industrial>0</ShowOnlyBuses_Industrial>
<ShortCircuitParamConfigID_Distribution/>
<ShortCircuitParamConfigID_Industrial/>
<ANSIParamConfigID_Distribution/>
<ANSIParamConfigID_Industrial/>
<IECParamConfigID_Distribution/>
<IECParamConfigID_Industrial/>
<IgnoreInstantaneousSettings>0</IgnoreInstantaneousSettings>
<IgnoreUserDefinedPPECategoryAndBoundary>0</IgnoreUserDefinedPPECategoryAndBoundary>
<OSHALiveLineVoltageThreshold>46.000000</OSHALiveLineVoltageThreshold>
<CurrentLimitingFusesAsStandard>0</CurrentLimitingFusesAsStandard>
<UseFastestProtectiveDevices>0</UseFastestProtectiveDevices>
<UseFastestDeviceContributionLimit>0</UseFastestDeviceContributionLimit>
<FastestDeviceContributionLimit>5.000000</FastestDeviceContributionLimit>
<InductionMachineDurationMode>MaxArcDuration</InductionMachineDurationMode>
<GlobalInductionMachineDuration>10.000000</GlobalInductionMachineDuration>
<InverterDeviceDurationMode>MaxArcDuration</InverterDeviceDurationMode>
<GlobalInverterDeviceDuration>10.000000</GlobalInverterDeviceDuration>
</ArcFlashParameters>
<NetworkForecasterParameters/>
<StabilityParameters>
<LoadFlowParamConfigID/>
<CalculationToleranceMVA>0.100000</CalculationToleranceMVA>
<MaxAngularSeparationDeg>140.000000</MaxAngularSeparationDeg>
<PreDisturbanceIterationsPerStep>5</PreDisturbanceIterationsPerStep>
<MaxIterationsPerStep>110</MaxIterationsPerStep>
<UseFrequencyDependentModel>0</UseFrequencyDependentModel>
<IntegrationTimeStepCycles>1.000000</IntegrationTimeStepCycles>
<TotalSimulationTimeCycles>600.000000</TotalSimulationTimeCycles>
<TimeIntervalForReportsCycles>1.000000</TimeIntervalForReportsCycles>
<OverrideDynamicModel_SyncGen>0</OverrideDynamicModel_SyncGen>
<GlobalDynamicModel_SyncGen>FixedPQ</GlobalDynamicModel_SyncGen>
<ExcludeAllControls>0</ExcludeAllControls>
<ExcludeAllStabilizers>0</ExcludeAllStabilizers>
<ExcludeAllExciters>0</ExcludeAllExciters>
<ExcludeAllTurbines>0</ExcludeAllTurbines>
<ExcludeExciterSaturationModel>0</ExcludeExciterSaturationModel>
<OverrideWindModel>0</OverrideWindModel>
<GlobalConstantWindModel>0</GlobalConstantWindModel>
<GlobalWindModelID/>
<OverrideInsolationModel>0</OverrideInsolationModel>
<GlobalConstantInsolationModel>0</GlobalConstantInsolationModel>
<GlobalInsolationModelID/>
<OverrideRunningModel_IndMot>0</OverrideRunningModel_IndMot>
<GlobalRunningModel_IndMot>StaticLoad</GlobalRunningModel_IndMot>
<ApplyRunningModelPowerLimit>0</ApplyRunningModelPowerLimit>
<RunningModelPowerLimit>50.000000</RunningModelPowerLimit>
<OverrideStartingModel_IndMot>0</OverrideStartingModel_IndMot>
<GlobalStartingModel_IndMot>ModelDynamicType2</GlobalStartingModel_IndMot>
<AlwaysApplySkinEffect_IndMot>0</AlwaysApplySkinEffect_IndMot>
<OverrideDynamicModel_SyncMot>0</OverrideDynamicModel_SyncMot>
<GlobalDynamicModel_SyncMot>FixedPQ</GlobalDynamicModel_SyncMot>
<UseFrequencyByZone>0</UseFrequencyByZone>
<ApplySwingAngleReference>0</ApplySwingAngleReference>
<ReferenceGeneratorNumber/>
<ReferenceGeneratorType>SynchronousGenerator</ReferenceGeneratorType>
<DisplayAlertsReport>1</DisplayAlertsReport>
<GeneratorAngleDeviationAlert>1</GeneratorAngleDeviationAlert>
<GeneratorAngleDeviationLimit>180.000000</GeneratorAngleDeviationLimit>
<GeneratorAngleDeviationDuration>0.000000</GeneratorAngleDeviationDuration>
<OverFrequencyAlert>1</OverFrequencyAlert>
<OverFrequencyLimit>62.400000</OverFrequencyLimit>
<OverFrequencyDuration>2.000000</OverFrequencyDuration>
<UnderFrequencyAlert>1</UnderFrequencyAlert>
<UnderFrequencyLimit>57.600000</UnderFrequencyLimit>
<UnderFrequencyDuration>2.000000</UnderFrequencyDuration>
<GeneratorBusVoltageDipAlert>1</GeneratorBusVoltageDipAlert>
<GeneratorBusVoltageDipLimit>30.000000</GeneratorBusVoltageDipLimit>
<GeneratorBusVoltageDipDuration>0.000000</GeneratorBusVoltageDipDuration>
<LoadBusVoltageDipAlert>1</LoadBusVoltageDipAlert>
<LoadBusVoltageDipLimit>25.000000</LoadBusVoltageDipLimit>
<LoadBusVoltageDipDuration>0.000000</LoadBusVoltageDipDuration>
<LoadBusFrequencyDipAlert>1</LoadBusFrequencyDipAlert>
<LoadBusFrequencyDipLimit>59.000000</LoadBusFrequencyDipLimit>
<LoadBusFrequencyDipDuration>0.333300</LoadBusFrequencyDipDuration>
</StabilityParameters>
<LoadFlowWithProfilesAnalysisParameters/>
<MinimumFaultAnalysisParameters>
<MinimumFaultParameters>
<ShortCircuitParametersConfigID/>
<Fuse_Protection>1</Fuse_Protection>
<Recloser_Protection>1</Recloser_Protection>
<LVCB_Protection>1</LVCB_Protection>
<RelayControlledBreaker_Protection>1</RelayControlledBreaker_Protection>
<Fuse_VerifySecondary>1</Fuse_VerifySecondary>
<Recloser_VerifySecondary>1</Recloser_VerifySecondary>
<LVCB_VerifySecondary>1</LVCB_VerifySecondary>
<RelayControlledBreaker_VerifySecondary>1</RelayControlledBreaker_VerifySecondary>
<Switch_Switching>1</Switch_Switching>
<Sectionalizer_Switching>1</Sectionalizer_Switching>
<Breaker_Switching>1</Breaker_Switching>
<VerifyFault_LLL>1</VerifyFault_LLL>
<VerifyFault_LLG>1</VerifyFault_LLG>
<VerifyFault_LL>1</VerifyFault_LL>
<VerifyFault_LG>1</VerifyFault_LG>
<VerifyBackupFault_LLL>1</VerifyBackupFault_LLL>
<VerifyBackupFault_LL>1</VerifyBackupFault_LL>
<VerifyBackupFault_LLG>1</VerifyBackupFault_LLG>
<VerifyBackupFault_LG>1</VerifyBackupFault_LG>
<AlwaysVerifyBackup>0</AlwaysVerifyBackup>
<IgnoreUndefinedPickup>1</IgnoreUndefinedPickup>
<UnprotectedZone>1</UnprotectedZone>
<DefaultPhasePickup>600.000000</DefaultPhasePickup>
<DefaultGroundPickup>300.000000</DefaultGroundPickup>
<ProtectiveDeviceRatings>0</ProtectiveDeviceRatings>
<SingleDeviceProtection>0</SingleDeviceProtection>
<IgnorePathsToContributingDevices>0</IgnorePathsToContributingDevices>
<IgnoreTieNetworks>0</IgnoreTieNetworks>
<ApplyMultiplierOnFaultCurrents>0</ApplyMultiplierOnFaultCurrents>
<PhasePickupCurrentMultiplier>100.000000</PhasePickupCurrentMultiplier>
<GroundPickupCurrentMultiplier>100.000000</GroundPickupCurrentMultiplier>
<LLLFaultCurrentMultiplier>100.000000</LLLFaultCurrentMultiplier>
<LLFaultCurrentMultiplier>100.000000</LLFaultCurrentMultiplier>
<LLGFaultCurrentMultiplier>100.000000</LLGFaultCurrentMultiplier>
<GroundFaultCurrentMultiplier>100.000000</GroundFaultCurrentMultiplier>
<OverheadKeyword_LLL/>
<OverheadKeyword_LL/>
<OverheadKeyword_LLG/>
<OverheadKeyword_LG/>
<CableKeyword_LLL/>
<CableKeyword_LL/>
<CableKeyword_LLG/>
<CableKeyword_LG/>
<UseDifferentKeywords>0</UseDifferentKeywords>
<CheckPhasePickupForMissingGroundPickup>0</CheckPhasePickupForMissingGroundPickup>
<PerformUnderContingencyConfiguration>0</PerformUnderContingencyConfiguration>
<VerifyProtectiveDeviceLoading>0</VerifyProtectiveDeviceLoading>
<LoadingCurrentMultiplier>120.000000</LoadingCurrentMultiplier>
</MinimumFaultParameters>
</MinimumFaultAnalysisParameters>
<DynamicMotorStartParameters>
<DisplayMotorStartReport>1</DisplayMotorStartReport>
<LockCapacitor>0</LockCapacitor>
<LockGenerator>0</LockGenerator>
<LockRegulator>0</LockRegulator>
<LockSource>1</LockSource>
<LockSwingGenerator>1</LockSwingGenerator>
<GeneratorImpedanceType>Transient</GeneratorImpedanceType>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<CalculationMethod>FastDecoupled</CalculationMethod>
<DisplayAlertsReport>1</DisplayAlertsReport>
<IncludeMarginalAlerts>0</IncludeMarginalAlerts>
<UpdateMotorTCCPoints>0</UpdateMotorTCCPoints>
<Tolerance>0.010000</Tolerance>
<MotorTerminalVoltageAlerts>1</MotorTerminalVoltageAlerts>
<MotorSlipAlerts>1</MotorSlipAlerts>
<StartingMotorBusAlerts>1</StartingMotorBusAlerts>
<GeneratorBusAlerts>1</GeneratorBusAlerts>
<HighVoltageBusAlerts>1</HighVoltageBusAlerts>
<MediumVoltageBusAlerts>1</MediumVoltageBusAlerts>
<LowVoltageBusAlerts>1</LowVoltageBusAlerts>
<MediumVoltageLowLimit>1.000000</MediumVoltageLowLimit>
<MediumVoltageHighLimit>10.000000</MediumVoltageHighLimit>
<MotorTerminalVoltageCritical>80.000000</MotorTerminalVoltageCritical>
<MotorTerminalVoltageMarginal>90.000000</MotorTerminalVoltageMarginal>
<MotorSlipCritical>5.000000</MotorSlipCritical>
<StartingMotorBusVoltageCritical>80.000000</StartingMotorBusVoltageCritical>
<StartingMotorBusVoltageMarginal>90.000000</StartingMotorBusVoltageMarginal>
<StartingMotorBusAlertDuration>0.050000</StartingMotorBusAlertDuration>
<GeneratorBusVoltageCritical>90.000000</GeneratorBusVoltageCritical>
<GeneratorBusVoltageMarginal>95.000000</GeneratorBusVoltageMarginal>
<GeneratorBusAlertDuration>0.050000</GeneratorBusAlertDuration>
<HVBusVoltageCritical>90.000000</HVBusVoltageCritical>
<HVBusVoltageMarginal>95.000000</HVBusVoltageMarginal>
<HVBusAlertDuration>0.050000</HVBusAlertDuration>
<MVBusVoltageCritical>90.000000</MVBusVoltageCritical>
<MVBusVoltageMarginal>95.000000</MVBusVoltageMarginal>
<MVBusAlertDuration>0.050000</MVBusAlertDuration>
<LVBusVoltageCritical>90.000000</LVBusVoltageCritical>
<LVBusVoltageMarginal>95.000000</LVBusVoltageMarginal>
<LVBusAlertDuration>0.050000</LVBusAlertDuration>
</DynamicMotorStartParameters>
<ShortCircuitSeriesFaultParameters>
<ZaRpu_ohms>0.000000</ZaRpu_ohms>
<ZbRpu_ohms>0.000000</ZbRpu_ohms>
<ZcRpu_ohms>0.000000</ZcRpu_ohms>
<ZaXpu_ohms>0.000000</ZaXpu_ohms>
<ZbXpu_ohms>0.000000</ZbXpu_ohms>
<ZcXpu_ohms>0.000000</ZcXpu_ohms>
<ZaRpu_pu>0.000000</ZaRpu_pu>
<ZbRpu_pu>0.000000</ZbRpu_pu>
<ZcRpu_pu>0.000000</ZcRpu_pu>
<ZaXpu_pu>0.000000</ZaXpu_pu>
<ZbXpu_pu>0.000000</ZbXpu_pu>
<ZcXpu_pu>0.000000</ZcXpu_pu>
<FaultPhase>None</FaultPhase>
<FaultType>AsymmetricalImpedance</FaultType>
<GeneratorImpedanceType>Subtransient</GeneratorImpedanceType>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<FaultPosition>50.000000</FaultPosition>
<ImpedanceIsOHMS>0</ImpedanceIsOHMS>
<DeviceNumber/>
<ItemType>OverheadLine</ItemType>
</ShortCircuitSeriesFaultParameters>
<LFContingencyAnalysisParameters/>
<VoltageStabilityParameters/>
<VoltageSagParameters>
<NodeID/>
<Method>Conventional</Method>
<ANSIParametersConfigID/>
<IECParametersConfigID/>
<ShortCircuitParametersConfigID/>
<EvaluateSagFrequency>0</EvaluateSagFrequency>
<EvaluateSagDuration>0</EvaluateSagDuration>
<FaultTypeLLL>1</FaultTypeLLL>
<FaultTypeLL>1</FaultTypeLL>
<FaultTypeLLG>1</FaultTypeLLG>
<FaultTypeLG>1</FaultTypeLG>
<Ignore1ph>0</Ignore1ph>
<Ignore2ph>0</Ignore2ph>
<Ignore3ph>0</Ignore3ph>
<IgnoreCables>0</IgnoreCables>
<FaultNodesAndDevices>0</FaultNodesAndDevices>
<LinesCablesInMeter>100.000000</LinesCablesInMeter>
<PermanentFaultPercentLLL>5.000000</PermanentFaultPercentLLL>
<PermanentFaultPercentLL>10.000000</PermanentFaultPercentLL>
<PermanentFaultPercentLG>80.000000</PermanentFaultPercentLG>
<PermanentFaultPercentLLG>5.000000</PermanentFaultPercentLLG>
<Configuration/>
</VoltageSagParameters>
<FaultLocatorParameters>
<Method>Conventional</Method>
<ShortCircuitParametersConfigID/>
<ANSIParametersConfigID/>
<IECParametersConfigID/>
<FaultNodesAndDevices>0</FaultNodesAndDevices>
<IgnoreDownstreamFuses>0</IgnoreDownstreamFuses>
<IgnoreUndergroundSections>1</IgnoreUndergroundSections>
<LinesCablesInMeter>100.000000</LinesCablesInMeter>
<HighlightMeasures>1</HighlightMeasures>
<OverwriteFaultImpedances>0</OverwriteFaultImpedances>
<ImpedanceIsOHMS>1</ImpedanceIsOHMS>
<MinimumRf>0.000000</MinimumRf>
<MinimumRg>0.000000</MinimumRg>
<MaximumRf>0.000000</MaximumRf>
<MaximumRg>0.000000</MaximumRg>
<AllowMultipleFaultTypesAtSingleLocation>0</AllowMultipleFaultTypesAtSingleLocation>
<IgnoreAllFIStatus>0</IgnoreAllFIStatus>
<LocationsColor>0</LocationsColor>
</FaultLocatorParameters>
<IEC61363Parameters>
<BreakerSpeed_sec>0.010000</BreakerSpeed_sec>
<TotalSimulationTime_sec>0.500000</TotalSimulationTime_sec>
<IntegrationTimeStep_sec>0.001000</IntegrationTimeStep_sec>
<SubtransientGlobalTimeConstant>0.040000</SubtransientGlobalTimeConstant>
<TransientGlobalTimeConstant>0.200000</TransientGlobalTimeConstant>
<SteadyStateGlobalTimeConstant>0.050000</SteadyStateGlobalTimeConstant>
<SubtransientSynchronousMachinesTimeConstant>0.040000</SubtransientSynchronousMachinesTimeConstant>
<TransientSynchronousMachinesTimeConstant>0.200000</TransientSynchronousMachinesTimeConstant>
<SteadyStateSynchronousMachinesTimeConstant>0.050000</SteadyStateSynchronousMachinesTimeConstant>
<SubtransientInductionMachinesTimeConstant>0.040000</SubtransientInductionMachinesTimeConstant>
<SteadyStateInductionMachinesTimeConstant>0.050000</SteadyStateInductionMachinesTimeConstant>
<SubtransientWecsTimeConstant>0.040000</SubtransientWecsTimeConstant>
<SteadyStateWecsTimeConstant>0.050000</SteadyStateWecsTimeConstant>
<SubtransientSofcTimeConstant>0.040000</SubtransientSofcTimeConstant>
<SteadyStateSofcTimeConstant>0.050000</SteadyStateSofcTimeConstant>
<SubtransientMicroTurbineTimeConstant>0.040000</SubtransientMicroTurbineTimeConstant>
<SteadyStateMicroTurbineTimeConstant>0.050000</SteadyStateMicroTurbineTimeConstant>
<SubtransientPhotovoltaicTimeConstant>0.040000</SubtransientPhotovoltaicTimeConstant>
<SteadyStatePhotovoltaicTimeConstant>0.050000</SteadyStatePhotovoltaicTimeConstant>
<SubtransientECGTimeConstant>0.040000</SubtransientECGTimeConstant>
<SteadyStateECGTimeConstant>0.050000</SteadyStateECGTimeConstant>
<SubtransientBESSTimeConstant>0.000000</SubtransientBESSTimeConstant>
<SteadyStateBESSTimeConstant>0.000000</SteadyStateBESSTimeConstant>
<LGFaultResistancePU>0.000000</LGFaultResistancePU>
<LGFaultReactancePU>0.000000</LGFaultReactancePU>
<LLLFaultResistancePU>0.000000</LLLFaultResistancePU>
<LLLFaultReactancePU>0.000000</LLLFaultReactancePU>
<LGFaultResistanceOHMS>0.000000</LGFaultResistanceOHMS>
<LGFaultReactanceOHMS>0.000000</LGFaultReactanceOHMS>
<LLLFaultResistanceOHMS>0.000000</LLLFaultResistanceOHMS>
<LLLFaultReactanceOHMS>0.000000</LLLFaultReactanceOHMS>
<ImpedanceIsOHMS>1</ImpedanceIsOHMS>
<TimeConstantMode>Global</TimeConstantMode>
<PreFaultVoltage>BaseVoltage</PreFaultVoltage>
<ActiveGeneratorImpedanceType>SteadyState</ActiveGeneratorImpedanceType>
<UseNominalTapForXfo>1</UseNominalTapForXfo>
<IncludeZeroSequenceLineShunt>1</IncludeZeroSequenceLineShunt>
<IncludeInductionMotor>1</IncludeInductionMotor>
<IncludeInductionGenerator>1</IncludeInductionGenerator>
<IncludeElectronicallyCoupledGenerator>1</IncludeElectronicallyCoupledGenerator>
<IncludeWECS>1</IncludeWECS>
<IncludeSynchronousMotor>1</IncludeSynchronousMotor>
<IncludeMicroTurbine>1</IncludeMicroTurbine>
<IncludeSOFC>1</IncludeSOFC>
<IncludePhotoVoltaic>1</IncludePhotoVoltaic>
<IncludeSynchronousGenerator>1</IncludeSynchronousGenerator>
<IncludeBESS>0</IncludeBESS>
<AdjustImpedances>0</AdjustImpedances>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
</IEC61363Parameters>
<OptimalPowerFlowParameters>
<CalculationMethod>PurePrimeDual</CalculationMethod>
<FlatStart>1</FlatStart>
<ConvergenceTolerance>0.100000</ConvergenceTolerance>
<MaximumIterations>50</MaximumIterations>
<InitialBarrierCoefficient>1.000000</InitialBarrierCoefficient>
<FinalBarrierCoeffient>0.000000</FinalBarrierCoeffient>
<BadIterationCoarseLimit>3</BadIterationCoarseLimit>
<BadIterationFineLimit>10</BadIterationFineLimit>
<UseDualVariableConvergence>1</UseDualVariableConvergence>
<AutomaticObjectiveScaling>1</AutomaticObjectiveScaling>
<InteriorShiftParameter>0.100000</InteriorShiftParameter>
<BarrierStepLength>0.995000</BarrierStepLength>
<InfeasibleVariablePenalty>0.100000</InfeasibleVariablePenalty>
<GeneratorVoltagePenalty>10000.000000</GeneratorVoltagePenalty>
<FixedTransformerPenalty>10000.000000</FixedTransformerPenalty>
</OptimalPowerFlowParameters>
<ShortCircuitANSIParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<ShortCircuitANSIParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<Domain>SC</Domain>
<ANSIDutyType>TimeDelayed</ANSIDutyType>
<BreakerSpeed>5Cycles</BreakerSpeed>
<PartingTime>1.500000</PartingTime>
<RemoteMotorContribution>0</RemoteMotorContribution>
<IncludeInductionMotor>1</IncludeInductionMotor>
<IncludeSynchronousMotor>1</IncludeSynchronousMotor>
<IncludeZeroSequenceLineShunt>0</IncludeZeroSequenceLineShunt>
<MaximumSafetyFactor>1.000000</MaximumSafetyFactor>
<MinimumSafetyFactor>1.000000</MinimumSafetyFactor>
<IncludeInductionGenerator>1</IncludeInductionGenerator>
<IncludeElectronicallyCoupledGenerator>1</IncludeElectronicallyCoupledGenerator>
<IncludeWECS>1</IncludeWECS>
<IncludeMicroTurbine>1</IncludeMicroTurbine>
<IncludeSOFC>1</IncludeSOFC>
<IncludePhotoVoltaic>1</IncludePhotoVoltaic>
<IncludeSynchronousGenerator>1</IncludeSynchronousGenerator>
<IncludeBESS>0</IncludeBESS>
<AdjustImpedances>0</AdjustImpedances>
<TemperatureAdjustment>
<AdjustOverhead>0</AdjustOverhead>
<OverheadTemperature>90.000000</OverheadTemperature>
<CableAdjustment>Operating</CableAdjustment>
<CableTemperature>90.000000</CableTemperature>
<EnableTemperatureAdjustment>1</EnableTemperatureAdjustment>
</TemperatureAdjustment>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<RatingType>0</RatingType>
<ApplyLoadingLimitsFactors>1</ApplyLoadingLimitsFactors>
<HighVoltageLimit_FlagLevel1>1.500000</HighVoltageLimit_FlagLevel1>
<HighVoltageLimit_FlagLevel2>1.500000</HighVoltageLimit_FlagLevel2>
<HighVoltageLimit_FlagLevel3>1.500000</HighVoltageLimit_FlagLevel3>
<HighVoltageLimit_FlagLevel4>1.500000</HighVoltageLimit_FlagLevel4>
<HighVoltageLimit_FlagLevel5>1.500000</HighVoltageLimit_FlagLevel5>
</ShortCircuitANSIParametersConfig>
</ParametersConfigurations>
<FirstRingMonitoring>0</FirstRingMonitoring>
</ShortCircuitANSIParameters>
<ShortCircuitIECParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<ShortCircuitIECParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<Domain>SC</Domain>
<DutyType>Initial</DutyType>
<BreakingFaultOpeningTime>0.000000</BreakingFaultOpeningTime>
<PeakDutyTypeMethod>MethodA</PeakDutyTypeMethod>
<ExcitationSetting>Series1</ExcitationSetting>
<ApplyThermalEffectsForSteadyStateCurrent>0</ApplyThermalEffectsForSteadyStateCurrent>
<SteadyStateExposureTime>0.000000</SteadyStateExposureTime>
<IncludeInductionMotor>1</IncludeInductionMotor>
<IncludeSynchronousMotor>1</IncludeSynchronousMotor>
<IncludeZeroSequenceLineShunt>0</IncludeZeroSequenceLineShunt>
<IncludeInductionGenerator>1</IncludeInductionGenerator>
<IncludeElectronicallyCoupledGenerator>1</IncludeElectronicallyCoupledGenerator>
<IncludeWECS>1</IncludeWECS>
<IncludeMicroTurbine>1</IncludeMicroTurbine>
<IncludeSOFC>1</IncludeSOFC>
<IncludePhotoVoltaic>1</IncludePhotoVoltaic>
<IncludeSynchronousGenerator>1</IncludeSynchronousGenerator>
<IncludeBESS>0</IncludeBESS>
<MaximumSafetyFactor>1.000000</MaximumSafetyFactor>
<MinimumSafetyFactor>1.000000</MinimumSafetyFactor>
<DefaultUtilityImpedanceIDF>1</DefaultUtilityImpedanceIDF>
<DefaultSyncGenImpedanceIDG>1</DefaultSyncGenImpedanceIDG>
<DefaultMotorImpedanceIDM>1</DefaultMotorImpedanceIDM>
<ApplyImpedanceCorrectionFactorForUtility>1</ApplyImpedanceCorrectionFactorForUtility>
<ApplyImpedanceCorrectionFactorForSyncGen>1</ApplyImpedanceCorrectionFactorForSyncGen>
<ApplyImpedanceCorrectionFactorForSyncGenWithTxfoPSU>1</ApplyImpedanceCorrectionFactorForSyncGenWithTxfoPSU>
<ApplyImpedanceCorrectionFactorForTwoWindTxfo>1</ApplyImpedanceCorrectionFactorForTwoWindTxfo>
<ApplyImpedanceCorrectionFactorForThreeWindTxfo>1</ApplyImpedanceCorrectionFactorForThreeWindTxfo>
<CurrentType>Maximum</CurrentType>
<IsUserDefinedVoltageFactors>0</IsUserDefinedVoltageFactors>
<DefaultLowVoltageFactorCTolerance>1</DefaultLowVoltageFactorCTolerance>
<LowVoltageThreshold>1.000000</LowVoltageThreshold>
<MediumVoltageThreshold>35.000000</MediumVoltageThreshold>
<HighVoltageThreshold>550.000000</HighVoltageThreshold>
<LowVoltageMaximumCFactor>1.050000</LowVoltageMaximumCFactor>
<LowVoltageMinimumCFactor>0.950000</LowVoltageMinimumCFactor>
<MediumVoltageMaximumCFactor>1.100000</MediumVoltageMaximumCFactor>
<MediumVoltageMinimumCFactor>1.000000</MediumVoltageMinimumCFactor>
<HighVoltageMaximumCFactor>1.100000</HighVoltageMaximumCFactor>
<HighVoltageMinimumCFactor>1.000000</HighVoltageMinimumCFactor>
<AdjustImpedances>0</AdjustImpedances>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<TreatSwingGeneratorsSynchronousGenerator>0</TreatSwingGeneratorsSynchronousGenerator>
<RatingType>0</RatingType>
<ApplyLoadingLimitsFactors>1</ApplyLoadingLimitsFactors>
<HighVoltageLimit_FlagLevel1>1.500000</HighVoltageLimit_FlagLevel1>
<HighVoltageLimit_FlagLevel2>1.500000</HighVoltageLimit_FlagLevel2>
<HighVoltageLimit_FlagLevel3>1.500000</HighVoltageLimit_FlagLevel3>
<HighVoltageLimit_FlagLevel4>1.500000</HighVoltageLimit_FlagLevel4>
<HighVoltageLimit_FlagLevel5>1.500000</HighVoltageLimit_FlagLevel5>
</ShortCircuitIECParametersConfig>
</ParametersConfigurations>
<FirstRingMonitoring>0</FirstRingMonitoring>
</ShortCircuitIECParameters>
<ShortCircuitConvParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<ShortCircuitConvParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<Domain>SC</Domain>
<MaximumSafetyFactor>1.000000</MaximumSafetyFactor>
<MinimumSafetyFactor>0.830000</MinimumSafetyFactor>
<LGFaultResistancePU>0.000000</LGFaultResistancePU>
<LGFaultReactancePU>0.000000</LGFaultReactancePU>
<LLLFaultResistancePU>0.000000</LLLFaultResistancePU>
<LLLFaultReactancePU>0.000000</LLLFaultReactancePU>
<LGFaultResistanceOHMS>13.330000</LGFaultResistanceOHMS>
<LGFaultReactanceOHMS>0.000000</LGFaultReactanceOHMS>
<LLLFaultResistanceOHMS>0.000000</LLLFaultResistanceOHMS>
<LLLFaultReactanceOHMS>0.000000</LLLFaultReactanceOHMS>
<LoadFlowParamConfigID/>
<ImpedanceIsOHMS>1</ImpedanceIsOHMS>
<GeneratorImpedanceType>SteadyState</GeneratorImpedanceType>
<UseNominalTapForXfo>1</UseNominalTapForXfo>
<DGModels>VoltageSourceBehindImpedance</DGModels>
<IncludeLineCharging>0</IncludeLineCharging>
<IncludeInductionMotor>1</IncludeInductionMotor>
<IncludeInductionGenerator>1</IncludeInductionGenerator>
<IncludeElectronicallyCoupledGenerator>1</IncludeElectronicallyCoupledGenerator>
<IncludeWECS>1</IncludeWECS>
<IncludeSynchronousMotor>1</IncludeSynchronousMotor>
<IncludeMicroTurbine>1</IncludeMicroTurbine>
<IncludeSOFC>1</IncludeSOFC>
<IncludePhotoVoltaic>1</IncludePhotoVoltaic>
<IncludeSynchronousGenerator>1</IncludeSynchronousGenerator>
<IncludeBESS>0</IncludeBESS>
<AdjustImpedances>0</AdjustImpedances>
<TemperatureAdjustment>
<AdjustOverhead>0</AdjustOverhead>
<OverheadTemperature>90.000000</OverheadTemperature>
<CableAdjustment>Operating</CableAdjustment>
<CableTemperature>90.000000</CableTemperature>
<EnableTemperatureAdjustment>1</EnableTemperatureAdjustment>
</TemperatureAdjustment>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<IncludeDCSystems>1</IncludeDCSystems>
<PreFaultVoltage>BaseVoltage</PreFaultVoltage>
<RatingType>0</RatingType>
<ApplyLoadingLimitsFactors>1</ApplyLoadingLimitsFactors>
<HighVoltageLimit_FlagLevel1>1.500000</HighVoltageLimit_FlagLevel1>
<HighVoltageLimit_FlagLevel2>1.500000</HighVoltageLimit_FlagLevel2>
<HighVoltageLimit_FlagLevel3>1.500000</HighVoltageLimit_FlagLevel3>
<HighVoltageLimit_FlagLevel4>1.500000</HighVoltageLimit_FlagLevel4>
<HighVoltageLimit_FlagLevel5>1.500000</HighVoltageLimit_FlagLevel5>
</ShortCircuitConvParametersConfig>
</ParametersConfigurations>
<ShuntFault>
<FaultPosition>50.000000</FaultPosition>
<FaultTypeLLL>1</FaultTypeLLL>
<FaultTypeLL>1</FaultTypeLL>
<FaultTypeLG>1</FaultTypeLG>
<FaultTypeLLG>1</FaultTypeLLG>
<FaultTypeLLLG>0</FaultTypeLLLG>
<FaultPhase>A</FaultPhase>
</ShuntFault>
<FirstRingMonitoring>0</FirstRingMonitoring>
</ShortCircuitConvParameters>
<ShortCircuitSimultaneousFaultParameters>
<ShortCircuitParametersConfigID/>
</ShortCircuitSimultaneousFaultParameters>
<LongTermDynamicsParameters>
<LoadFlowParamConfigID/>
<TotalSimulationTime>60</TotalSimulationTime>
<TotalSimulationTime_DisplayUnits>0</TotalSimulationTime_DisplayUnits>
<IntegrationTimeStep>1</IntegrationTimeStep>
<TimeIntervalForReports>1</TimeIntervalForReports>
<ReportEveryStep>1</ReportEveryStep>
<DisableTapChangerDelays>0</DisableTapChangerDelays>
<OverrideResetMode>0</OverrideResetMode>
<ResetModeOverride>Fast</ResetModeOverride>
<DisableCapacitorDelays>0</DisableCapacitorDelays>
<StartAtLoadFlowParametersTime>1</StartAtLoadFlowParametersTime>
</LongTermDynamicsParameters>
<NetworkProtectionParameters>
<VerifyCoordination>1</VerifyCoordination>
<CheckFastCurve>0</CheckFastCurve>
<CheckPhaseCoordination>1</CheckPhaseCoordination>
<CheckGroundCoordination>0</CheckGroundCoordination>
<FuseSaving>0</FuseSaving>
<UseShortCircuitCurrentAsRange>1</UseShortCircuitCurrentAsRange>
<UseMinimumCurrentLimit>1</UseMinimumCurrentLimit>
<UseMaximumCurrentLimit>1</UseMaximumCurrentLimit>
<CheckAllDownstreamFuseSaving>1</CheckAllDownstreamFuseSaving>
<VerifyClearing>1</VerifyClearing>
<VerifyPrimaryDevicesOnly>0</VerifyPrimaryDevicesOnly>
<VerifyLoading>1</VerifyLoading>
<VerifyCableDamageCurve>0</VerifyCableDamageCurve>
<IgnoreLateralFuses>0</IgnoreLateralFuses>
<TraceProtectiveDeviceNodesOnly>0</TraceProtectiveDeviceNodesOnly>
<VerifyColdLoadPickup>0</VerifyColdLoadPickup>
<ColdLoadPickupManufacturer/>
<ColdLoadPickupModel/>
<ColdLoadPickupCurve/>
<VerifyInterruptingRating>0</VerifyInterruptingRating>
<ShortCircuitMethod>Conventional</ShortCircuitMethod>
<ShortCircuitParametersConfigID/>
<ANSIParametersConfigID/>
<IECParametersConfigID/>
<OverheadKeyword_LLL>LLLampKmax</OverheadKeyword_LLL>
<OverheadKeyword_LL>LLamp</OverheadKeyword_LL>
<OverheadKeyword_LG>LGampKminZ</OverheadKeyword_LG>
<OverheadKeyword_LLG>LLGamp</OverheadKeyword_LLG>
<CableKeyword_LLL>LLLampKmax</CableKeyword_LLL>
<CableKeyword_LL>LLamp</CableKeyword_LL>
<CableKeyword_LG>LGampKminZ</CableKeyword_LG>
<CableKeyword_LLG>LLGamp</CableKeyword_LLG>
<UseDifferentKeywords>0</UseDifferentKeywords>
<ActiveCoordCriteriaConfigID/>
<ActiveCondDamageCriteriaConfigID/>
<ActiveClearingCriteriaConfigID/>
<ActiveLoadingCriteriaConfigID/>
</NetworkProtectionParameters>
<InstantaneousProtectionParameters>
<ShortCircuitParametersConfigID/>
<Tolerance>10.000000</Tolerance>
<UseSensitivityIndices>0</UseSensitivityIndices>
<CheckProtectiveDevices>1</CheckProtectiveDevices>
<CheckLaterals>1</CheckLaterals>
<CheckLoads>1</CheckLoads>
<CheckInterconnections>1</CheckInterconnections>
<CheckRiserPoles>1</CheckRiserPoles>
</InstantaneousProtectionParameters>
<VoltVarOptimizationParameters>
<LFParametersConfigID/>
<OptimizationMethod>Var</OptimizationMethod>
<MinimizeLosses>1</MinimizeLosses>
<MinimizeDemand>1</MinimizeDemand>
<RemoveAbnormalConditions>1</RemoveAbnormalConditions>
<ImprovePowerFactor>1</ImprovePowerFactor>
<ImproveReactivePower>0</ImproveReactivePower>
<ApplyMultiplePFConstraints>0</ApplyMultiplePFConstraints>
<MaxPowerFactor>-98.000000</MaxPowerFactor>
<MinPowerFactor>96.000000</MinPowerFactor>
<ApplyMultipleKVARConstraints>0</ApplyMultipleKVARConstraints>
<MaxReactivePower>500.000000</MaxReactivePower>
<MinReactivePower>-500.000000</MinReactivePower>
<UseSecurityMargin>0</UseSecurityMargin>
<SecurityMargin>0.100000</SecurityMargin>
<ScalingFactorType>Single</ScalingFactorType>
<LoadFactorP>100.000000</LoadFactorP>
<LoadFactorQ>100.000000</LoadFactorQ>
<SaveInNetwork>0</SaveInNetwork>
<CurveModelID/>
<UserDefinedPequalsQ>0</UserDefinedPequalsQ>
<LockCapacitorsPriority>0</LockCapacitorsPriority>
<EquivalentSourcesByPhase>0</EquivalentSourcesByPhase>
<MultipleLoadFactorsUnits>Hour</MultipleLoadFactorsUnits>
</VoltVarOptimizationParameters>
<DiagnosticToolParameters>
<VerificationLevel>1</VerificationLevel>
<VerifyLoadFlow>1</VerifyLoadFlow>
<VerifyShortCircuit>0</VerifyShortCircuit>
<VerifyNetworkProtection>0</VerifyNetworkProtection>
<VerifyMinimumFault>0</VerifyMinimumFault>
<VerifyAnalysisParameters>1</VerifyAnalysisParameters>
<MinimumPowerFactor>50.000000</MinimumPowerFactor>
<MinimumSetVoltage>50.000000</MinimumSetVoltage>
<MaximumSetVoltage>150.000000</MaximumSetVoltage>
<MaximumOverheadLength>-1.000000</MaximumOverheadLength>
<MaximumCableLength>-1.000000</MaximumCableLength>
</DiagnosticToolParameters>
<SequenceOperationsParameters>
<ShortCircuitParametersConfigID/>
<TemporaryFault>0</TemporaryFault>
<FaultDuration>2.000000</FaultDuration>
<DisableReclosing>0</DisableReclosing>
<DisableInstantaneousProtection>0</DisableInstantaneousProtection>
<EnableTracing>1</EnableTracing>
<TracingColor>255</TracingColor>
<TracingWidth>5</TracingWidth>
<CircleDevices>1</CircleDevices>
<TrippedDeviceCircleColor>174</TrippedDeviceCircleColor>
<ClosedDeviceCircleColor>44544</ClosedDeviceCircleColor>
<DisplayTags>1</DisplayTags>
<TagFontSize>1.000000</TagFontSize>
<FaultTagTextColor>255</FaultTagTextColor>
<FaultTagBackgroundColor>16777215</FaultTagBackgroundColor>
<FaultTagBorderColor>32768</FaultTagBorderColor>
<TrippedDeviceTagTextColor>16711680</TrippedDeviceTagTextColor>
<TrippedDeviceTagBackgroundColor>16777215</TrippedDeviceTagBackgroundColor>
<TrippedDeviceTagBorderColor>32768</TrippedDeviceTagBorderColor>
<ClosedDeviceTagTextColor>8421376</ClosedDeviceTagTextColor>
<ClosedDeviceTagBackgroundColor>16777215</ClosedDeviceTagBackgroundColor>
<ClosedDeviceTagBorderColor>32768</ClosedDeviceTagBorderColor>
</SequenceOperationsParameters>
<EnergyConfinementParameters>
<ShortCircuitParametersConfigID/>
<VerifySwitches>1</VerifySwitches>
<KeywordID/>
<GroupingKeywordID/>
<VerifyKevlarSleeves>0</VerifyKevlarSleeves>
<KevlarSleeveTransferCoefficient>1.000000</KevlarSleeveTransferCoefficient>
<KevlarSleeveSecurityFactor>15.000000</KevlarSleeveSecurityFactor>
<KevlarSleeveEnergyLimit>200.000000</KevlarSleeveEnergyLimit>
<VerifyGroundingSets>0</VerifyGroundingSets>
<GroundingSetSecurityFactor>15.000000</GroundingSetSecurityFactor>
<GroundingSetEnergyLimit>200.000000</GroundingSetEnergyLimit>
<PerformUnderContingencyConfiguration>0</PerformUnderContingencyConfiguration>
</EnergyConfinementParameters>
<DCLoadFlowParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<DCLoadFlowParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<MaximumIterations>60</MaximumIterations>
<PowerTolerance>1.000000</PowerTolerance>
<RemoveConstraintsOnAllDevices>0</RemoveConstraintsOnAllDevices>
<AdjustImpedances>0</AdjustImpedances>
<AdjustConductorResistance>0</AdjustConductorResistance>
<ConductorTemperature>90.000000</ConductorTemperature>
<IncludeBattery>1</IncludeBattery>
<IncludeDCMotors>1</IncludeDCMotors>
<ApplyLoadingLimitsFactors>1</ApplyLoadingLimitsFactors>
<RatingType>0</RatingType>
<EquipmentRatings>0</EquipmentRatings>
<ProtectiveDeviceRatings>0</ProtectiveDeviceRatings>
<HighVoltageLimit_FlagLevel1>1.050000</HighVoltageLimit_FlagLevel1>
<HighVoltageLimit_FlagLevel2>1.050000</HighVoltageLimit_FlagLevel2>
<HighVoltageLimit_FlagLevel3>1.050000</HighVoltageLimit_FlagLevel3>
<HighVoltageLimit_FlagLevel4>1.050000</HighVoltageLimit_FlagLevel4>
<HighVoltageLimit_FlagLevel5>1.050000</HighVoltageLimit_FlagLevel5>
<LowVoltageLimit_FlagLevel1>0.950000</LowVoltageLimit_FlagLevel1>
<LowVoltageLimit_FlagLevel2>0.950000</LowVoltageLimit_FlagLevel2>
<LowVoltageLimit_FlagLevel3>0.950000</LowVoltageLimit_FlagLevel3>
<LowVoltageLimit_FlagLevel4>0.950000</LowVoltageLimit_FlagLevel4>
<LowVoltageLimit_FlagLevel5>0.950000</LowVoltageLimit_FlagLevel5>
<FlowAnalysisOutput>
<EnableReport>0</EnableReport>
<EnableColorCoding>0</EnableColorCoding>
<EnableResultTags>0</EnableResultTags>
<EnableTooltips>0</EnableTooltips>
<EnableColorMap>0</EnableColorMap>
<DisplayIterationReport>0</DisplayIterationReport>
<DisplayIterationReportNonConvergence>1</DisplayIterationReportNonConvergence>
<UseUniqueIterationReport>0</UseUniqueIterationReport>
</FlowAnalysisOutput>
</DCLoadFlowParametersConfig>
</ParametersConfigurations>
</DCLoadFlowParameters>
<DCShortCircuitParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<DCShortCircuitParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<Domain>FF</Domain>
<PreFaultVoltage>BaseVoltage</PreFaultVoltage>
<MaximumSafetyFactor>1.000000</MaximumSafetyFactor>
<MinimumSafetyFactor>1.000000</MinimumSafetyFactor>
<IncludeDCBattery>1</IncludeDCBattery>
<IncludeDCMotor>1</IncludeDCMotor>
<IncludeDCUPS>1</IncludeDCUPS>
<IncludeDCCharger>1</IncludeDCCharger>
<IncludeDCDCConverter>1</IncludeDCDCConverter>
<AdjustConductorResistance>0</AdjustConductorResistance>
<ConductorTemperature>90.000000</ConductorTemperature>
<AdjustImpedances>0</AdjustImpedances>
</DCShortCircuitParametersConfig>
</ParametersConfigurations>
<FaultPosition>50.000000</FaultPosition>
</DCShortCircuitParameters>
<DCArcFlashParameters>
<MaxIncidentEnergyAtBoundary>5.020800</MaxIncidentEnergyAtBoundary>
<MaximumArcingDuration>2.000000</MaximumArcingDuration>
<GenerateXYChartsEnergyVSDistForAConstOpenTimeReport>1</GenerateXYChartsEnergyVSDistForAConstOpenTimeReport>
<ConstOpenTimeMinInSec>0.010000</ConstOpenTimeMinInSec>
<ConstOpenTimeMaxInSec>0.100000</ConstOpenTimeMaxInSec>
<ConstOpenTimeStepInSec>0.010000</ConstOpenTimeStepInSec>
<DistanceDomainStartInInches>6.000000</DistanceDomainStartInInches>
<DistanceDomainEndInInches>36.000000</DistanceDomainEndInInches>
<DistanceDomainStepInInches>1.000000</DistanceDomainStepInInches>
<GenerateXYChartsEnergyVSTimeForAConstDistReport>1</GenerateXYChartsEnergyVSTimeForAConstDistReport>
<ConstDistMinInInches>12.000000</ConstDistMinInInches>
<ConstDistMaxInInches>36.000000</ConstDistMaxInInches>
<ConstDistStepInInches>6.000000</ConstDistStepInInches>
<EVTStartInSec>0.000000</EVTStartInSec>
<EVTEndInSec>1.000000</EVTEndInSec>
<EVTStepInSec>0.100000</EVTStepInSec>
<GenerateXYChartsBoundaryVSTime>1</GenerateXYChartsBoundaryVSTime>
<BVTStartInSec>0.000000</BVTStartInSec>
<BVTEndInSec>1.000000</BVTEndInSec>
<BVTStepInSec>0.100000</BVTStepInSec>
<GenerateWarningStickers>1</GenerateWarningStickers>
<SaveHTMLStickersToFile>0</SaveHTMLStickersToFile>
<HTMLStickersDirectory/>
<GenerateWarningStickersExcel>0</GenerateWarningStickersExcel>
<LabelFormatID>AVERYA4ANDA5SIZES#C2541</LabelFormatID>
<ExcelLabelFormatID>AVERYA4ANDA5SIZES#C2541</ExcelLabelFormatID>
<StickersWithEquipmentName>0</StickersWithEquipmentName>
<DisplayTags>1</DisplayTags>
<UseRiskColorInTag>0</UseRiskColorInTag>
<AlwaysPerform85PercentCalculations>0</AlwaysPerform85PercentCalculations>
<ReportWorstCaseOnly>0</ReportWorstCaseOnly>
<PerformLGCurrentCalculations>0</PerformLGCurrentCalculations>
<CompanyName/>
<ReportCSAZ462>0</ReportCSAZ462>
<DisplayEnergyInJoulesPerCm2>0</DisplayEnergyInJoulesPerCm2>
<Method>StokesOppenlander</Method>
<NetworkFilter>-1</NetworkFilter>
<SelectedNetworkID/>
<ShowOnlyBuses>0</ShowOnlyBuses>
<DCShortCircuitParamConfigID/>
<EvaluateContributionPaths_DCUPS>1</EvaluateContributionPaths_DCUPS>
<EvaluateContributionPaths_Charger>1</EvaluateContributionPaths_Charger>
<EvaluateContributionPaths_Battery>1</EvaluateContributionPaths_Battery>
<EvaluateContributionPaths_DCMotor>1</EvaluateContributionPaths_DCMotor>
<EvaluateContributionPaths_DCDCConverter>1</EvaluateContributionPaths_DCDCConverter>
<DisplayUnprotected_DCUPS>1</DisplayUnprotected_DCUPS>
<DisplayUnprotected_Charger>1</DisplayUnprotected_Charger>
<DisplayUnprotected_Battery>1</DisplayUnprotected_Battery>
<DisplayUnprotected_DCMotor>1</DisplayUnprotected_DCMotor>
<DisplayUnprotected_DCDCConverter>1</DisplayUnprotected_DCDCConverter>
<UseWilkinsReverberationCoefficients>0</UseWilkinsReverberationCoefficients>
<ReportWorstCaseIncidentEnergy>0</ReportWorstCaseIncidentEnergy>
</DCArcFlashParameters>
<RegulatorPlacementParameters>
<LoadFlowParametersConfigID/>
<SequentialSearch>1</SequentialSearch>
<RemoveAbnormalVoltages>1</RemoveAbnormalVoltages>
<MinimizeLosses>0</MinimizeLosses>
<MinimizeLossesWeight>100</MinimizeLossesWeight>
<FlatVoltageProfile>1</FlatVoltageProfile>
<FlatVoltageProfileWeight>500</FlatVoltageProfileWeight>
<TargetVoltage>100.000000</TargetVoltage>
<DisplayTargetVoltageInVolts>1</DisplayTargetVoltageInVolts>
<MinimumNumberOfRegulators>1</MinimumNumberOfRegulators>
<MaximumNumberOfRegulators>1</MaximumNumberOfRegulators>
<IgnoreExistingRegulators>0</IgnoreExistingRegulators>
<SearchStep>500.000000</SearchStep>
<ReverseSensingMode>BiDirectional</ReverseSensingMode>
<ReverseSensingThreshold>1.000000</ReverseSensingThreshold>
<Connection>Yg</Connection>
<SetVoltageA>124.000000</SetVoltageA>
<SetVoltageB>124.000000</SetVoltageB>
<SetVoltageC>124.000000</SetVoltageC>
<SetVoltageRevA>124.000000</SetVoltageRevA>
<SetVoltageRevB>124.000000</SetVoltageRevB>
<SetVoltageRevC>124.000000</SetVoltageRevC>
<ForwardBandwidth>2.000000</ForwardBandwidth>
<ReverseBandwidth>2.000000</ReverseBandwidth>
<MaximumBoost>10.000000</MaximumBoost>
<MaximumBuck>10.000000</MaximumBuck>
<RespectNominalRating>1</RespectNominalRating>
<RespectRatedVoltage>1</RespectRatedVoltage>
<LowVoltageRestriction>0</LowVoltageRestriction>
<LowVoltageMargin>1.000000</LowVoltageMargin>
<HighVoltageRestriction>0</HighVoltageRestriction>
<HighVoltageMargin>1.000000</HighVoltageMargin>
<DisplayVoltageMarginsInVolts>1</DisplayVoltageMarginsInVolts>
<MaxBuckRestriction>0</MaxBuckRestriction>
<BuckRestriction>5.000000</BuckRestriction>
<MaxBoostRestriction>0</MaxBoostRestriction>
<BoostRestriction>5.000000</BoostRestriction>
<UseMinDistanceFromSource>0</UseMinDistanceFromSource>
<MinDistanceFromSource>100.000000</MinDistanceFromSource>
<UseMinDistanceBetweenRegulators>0</UseMinDistanceBetweenRegulators>
<MinDistanceBetweenRegulators>100.000000</MinDistanceBetweenRegulators>
<UseMinimumMarginBenefit>0</UseMinimumMarginBenefit>
<MinimumMarginBenefit>1.000000</MinimumMarginBenefit>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<IgnoreUndergroundSections>1</IgnoreUndergroundSections>
<IgnoreThreePhaseSections>0</IgnoreThreePhaseSections>
<IgnoreTwoPhaseSections>1</IgnoreTwoPhaseSections>
<IgnoreSinglePhaseSections>1</IgnoreSinglePhaseSections>
<IgnoreDownstreamOfFuses>1</IgnoreDownstreamOfFuses>
<IgnoreSpecificSections>0</IgnoreSpecificSections>
<ReportOnlyOptimalSolution>0</ReportOnlyOptimalSolution>
<AlwaysReportLosses>1</AlwaysReportLosses>
<AlwaysReportAbnormalVoltages>1</AlwaysReportAbnormalVoltages>
<EnableReports>0</EnableReports>
<ShowVoltageProfileCharts>1</ShowVoltageProfileCharts>
<ShowInitialCharts>1</ShowInitialCharts>
<VoltageProfileUnit>120V</VoltageProfileUnit>
<NumberOfSolutionsReported>1000</NumberOfSolutionsReported>
<HighlightEvaluatedSections>1</HighlightEvaluatedSections>
<HighlightColor>65280</HighlightColor>
</RegulatorPlacementParameters>
<RecloserPlacementParameters>
<SequentialSearch>1</SequentialSearch>
<ImproveSAIDI>1</ImproveSAIDI>
<ImproveSAIDIWeight>1</ImproveSAIDIWeight>
<ImproveSAIFI>0</ImproveSAIFI>
<ImproveSAIFIWeight>1</ImproveSAIFIWeight>
<ImproveKeyword>0</ImproveKeyword>
<ImproveKeywordWeight>1</ImproveKeywordWeight>
<KeywordID/>
<MinimumNumberOfReclosers>1</MinimumNumberOfReclosers>
<MaximumNumberOfReclosers>1</MaximumNumberOfReclosers>
<IgnoreExistingReclosers>0</IgnoreExistingReclosers>
<SearchStep>0.000000</SearchStep>
<RecloserEquipmentID/>
<UserDefinedOperationMode>0</UserDefinedOperationMode>
<Automated>0</Automated>
<RemoteControlled>0</RemoteControlled>
<BypassedDuringRestoration>0</BypassedDuringRestoration>
<SensorMode>SensingBoth</SensorMode>
<EnableReclosing>1</EnableReclosing>
<EnableFuseSaving>0</EnableFuseSaving>
<MinRatedCurrentForFuseSaving>0.000000</MinRatedCurrentForFuseSaving>
<RespectNominalRating>0</RespectNominalRating>
<RespectRatedVoltage>0</RespectRatedVoltage>
<UseMinDistanceFromSource>0</UseMinDistanceFromSource>
<MinDistanceFromSource>0.000000</MinDistanceFromSource>
<UseMinDistanceBetweenReclosers>0</UseMinDistanceBetweenReclosers>
<MinDistanceBetweenReclosers>0.000000</MinDistanceBetweenReclosers>
<UseMinimumMarginBenefit>0</UseMinimumMarginBenefit>
<MinimumMarginBenefit>1.000000</MinimumMarginBenefit>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<IgnoreUndergroundSections>0</IgnoreUndergroundSections>
<IgnoreThreePhaseSections>0</IgnoreThreePhaseSections>
<IgnoreTwoPhaseSections>1</IgnoreTwoPhaseSections>
<IgnoreSinglePhaseSections>1</IgnoreSinglePhaseSections>
<IgnoreDownstreamOfFuses>1</IgnoreDownstreamOfFuses>
<IgnoreSpecificSections>0</IgnoreSpecificSections>
<ReportOnlyOptimalSolution>0</ReportOnlyOptimalSolution>
<AlwaysReportSAIDI>1</AlwaysReportSAIDI>
<AlwaysReportSAIFI>1</AlwaysReportSAIFI>
<EnableReports>0</EnableReports>
<NumberOfSolutionsReported>1000</NumberOfSolutionsReported>
<DisplaySummaryReport>0</DisplaySummaryReport>
<HighlightEvaluatedSections>0</HighlightEvaluatedSections>
<HighlightColor>65280</HighlightColor>
</RecloserPlacementParameters>
<EquipmentRatingVerificationParametersData>
<Standard>ANSI</Standard>
<VerifyInterruptingRating>1</VerifyInterruptingRating>
<VerifyLoading>1</VerifyLoading>
<EvaluatesFaultTypeLLLG>0</EvaluatesFaultTypeLLLG>
<EvaluatesFaultTypeLLL>1</EvaluatesFaultTypeLLL>
<EvaluatesFaultTypeLL>0</EvaluatesFaultTypeLL>
<EvaluatesFaultTypeLLG>0</EvaluatesFaultTypeLLG>
<EvaluatesFaultTypeLG>1</EvaluatesFaultTypeLG>
<CalculateOnlyWorstCase>1</CalculateOnlyWorstCase>
<CalculateVoltageAbnormalCondition>0</CalculateVoltageAbnormalCondition>
<ShortCircuitConfigurationID/>
<LoadFlowConfigurationID/>
<DisplayAbnormalConditionMultiExpTab>1</DisplayAbnormalConditionMultiExpTab>
</EquipmentRatingVerificationParametersData>
<LVCableSizingParameters>
<Standard>IEC</Standard>
<CableDeviceNumber/>
<CableSizeFromLibrary>0</CableSizeFromLibrary>
<AllNECStandards>0</AllNECStandards>
<AllCSAStandards>0</AllCSAStandards>
<OverrideCableStandard>0</OverrideCableStandard>
<CableStandard/>
<OverrideConductorMaterial>0</OverrideConductorMaterial>
<ConductorMaterialID>COPPER</ConductorMaterialID>
<OverrideInsulationMaterial>0</OverrideInsulationMaterial>
<InsulationMaterialID>XLPE_UNFILLED</InsulationMaterialID>
<OverrideManufacturer>0</OverrideManufacturer>
<Manufacturer/>
<LoadTypeIEC>GeneralLoad</LoadTypeIEC>
<LoadTypeNEC>GeneralLoad</LoadTypeNEC>
<RatedLoad>30.000000</RatedLoad>
<LoadEfficiency>100.000000</LoadEfficiency>
<FullLoadPF>80.000000</FullLoadPF>
<ContinuousLoadNEC>10.000000</ContinuousLoadNEC>
<NonContinuousLoadNEC>10.000000</NonContinuousLoadNEC>
<ProtectiveDeviceRatingNEC>10.000000</ProtectiveDeviceRatingNEC>
<AmpacityConstraint>1</AmpacityConstraint>
<InstallationMethodIEC>A</InstallationMethodIEC>
<AmbientTemperatureIEC>30.000000</AmbientTemperatureIEC>
<NbGroupedCablesIEC>1</NbGroupedCablesIEC>
<InstallationTypeIEC>None</InstallationTypeIEC>
<NbLayersIEC>1</NbLayersIEC>
<GroupedCablesSpacingIEC>0.000000</GroupedCablesSpacingIEC>
<ThermalResistivityIEC>0.500000</ThermalResistivityIEC>
<CableTypeNEC>XHH</CableTypeNEC>
<MaxOperatingTemperatureNEC>90.000000</MaxOperatingTemperatureNEC>
<InstallationMethodNEC>Raceways</InstallationMethodNEC>
<CableTrayCoveredNEC>0</CableTrayCoveredNEC>
<AmbientTemperatureNEC>30.000000</AmbientTemperatureNEC>
<NbGroupedConductorsNEC>1</NbGroupedConductorsNEC>
<DistanceAboveRoofNEC>300to900mm</DistanceAboveRoofNEC>
<VoltageDropConstraint>1</VoltageDropConstraint>
<MaxVoltageDrop>3.000000</MaxVoltageDrop>
<VoltageDropTypicalValues>0</VoltageDropTypicalValues>
<ShortCircuitConstraint>1</ShortCircuitConstraint>
<UseShortCircuitAnalysis>0</UseShortCircuitAnalysis>
<MaxShortCircuitCurrent>10.000000</MaxShortCircuitCurrent>
<MaxFaultDuration>0.020000</MaxFaultDuration>
</LVCableSizingParameters>
<StateEstimatorParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<StateEstimatorParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<MaximumIterations>60</MaximumIterations>
<VoltageTolerance>0.100000</VoltageTolerance>
<AssumeLineTransposition>0</AssumeLineTransposition>
<IncludeSourceImpedance>0</IncludeSourceImpedance>
<IncludeLineCharging>1</IncludeLineCharging>
<SourceImpedanceSelection>AsDefined</SourceImpedanceSelection>
<KWLoadPrecision>50.000000</KWLoadPrecision>
<KVARLoadPrecision>50.000000</KVARLoadPrecision>
<KWGlobalMeterPrecision>1.000000</KWGlobalMeterPrecision>
<KVARGlobalMeterPrecision>1.000000</KVARGlobalMeterPrecision>
<AMPGlobalMeterPrecision>1.000000</AMPGlobalMeterPrecision>
<PFGlobalMeterPrecision>1.000000</PFGlobalMeterPrecision>
<VoltageGlobalMeterPrecision>5.000000</VoltageGlobalMeterPrecision>
<SourceVoltageGlobalPrecision>2.000000</SourceVoltageGlobalPrecision>
<QualityIndicesSolutionCostLevel1>98.000000</QualityIndicesSolutionCostLevel1>
<QualityIndicesSolutionCostLevel2>99.900000</QualityIndicesSolutionCostLevel2>
<QualityIndicesWeightedResidualsLevel1>5.000000</QualityIndicesWeightedResidualsLevel1>
<QualityIndicesWeightedResidualsLevel2>10.000000</QualityIndicesWeightedResidualsLevel2>
<QualityIndicesNormalizedResidualsLevel1>5.000000</QualityIndicesNormalizedResidualsLevel1>
<QualityIndicesNormalizedResidualsLevel2>10.000000</QualityIndicesNormalizedResidualsLevel2>
<QualityIndicesNormalizedLagrangeMultipliersLevel1>5.000000</QualityIndicesNormalizedLagrangeMultipliersLevel1>
<QualityIndicesNormalizedLagrangeMultipliersLevel2>10.000000</QualityIndicesNormalizedLagrangeMultipliersLevel2>
<QualityIndicesMismatchMetersActivePowerLevel1>100.000000</QualityIndicesMismatchMetersActivePowerLevel1>
<QualityIndicesMismatchMetersActivePowerLevel2>200.000000</QualityIndicesMismatchMetersActivePowerLevel2>
<QualityIndicesMismatchMetersReactivePowerLevel1>100.000000</QualityIndicesMismatchMetersReactivePowerLevel1>
<QualityIndicesMismatchMetersReactivePowerLevel2>200.000000</QualityIndicesMismatchMetersReactivePowerLevel2>
<QualityIndicesMismatchMetersCurrentLevel1>50.000000</QualityIndicesMismatchMetersCurrentLevel1>
<QualityIndicesMismatchMetersCurrentLevel2>100.000000</QualityIndicesMismatchMetersCurrentLevel2>
<QualityIndicesMismatchMetersVoltageLevel1>0.100000</QualityIndicesMismatchMetersVoltageLevel1>
<QualityIndicesMismatchMetersVoltageLevel2>0.200000</QualityIndicesMismatchMetersVoltageLevel2>
<QualityIndicesMismatchGeneratorsActivePowerLevel1>100.000000</QualityIndicesMismatchGeneratorsActivePowerLevel1>
<QualityIndicesMismatchGeneratorsActivePowerLevel2>200.000000</QualityIndicesMismatchGeneratorsActivePowerLevel2>
<QualityIndicesMismatchGeneratorsReactivePowerLevel1>100.000000</QualityIndicesMismatchGeneratorsReactivePowerLevel1>
<QualityIndicesMismatchGeneratorsReactivePowerLevel2>200.000000</QualityIndicesMismatchGeneratorsReactivePowerLevel2>
<QualityIndicesMismatchMotorsActivePowerLevel1>100.000000</QualityIndicesMismatchMotorsActivePowerLevel1>
<QualityIndicesMismatchMotorsActivePowerLevel2>200.000000</QualityIndicesMismatchMotorsActivePowerLevel2>
<QualityIndicesMismatchMotorsReactivePowerLevel1>100.000000</QualityIndicesMismatchMotorsReactivePowerLevel1>
<QualityIndicesMismatchMotorsReactivePowerLevel2>200.000000</QualityIndicesMismatchMotorsReactivePowerLevel2>
<QualityIndicesMismatchLoadsActivePowerLevel1>100.000000</QualityIndicesMismatchLoadsActivePowerLevel1>
<QualityIndicesMismatchLoadsActivePowerLevel2>200.000000</QualityIndicesMismatchLoadsActivePowerLevel2>
<QualityIndicesMismatchLoadsReactivePowerLevel1>100.000000</QualityIndicesMismatchLoadsReactivePowerLevel1>
<QualityIndicesMismatchLoadsReactivePowerLevel2>200.000000</QualityIndicesMismatchLoadsReactivePowerLevel2>
<QualityIndicesSolutionCost>Percent</QualityIndicesSolutionCost>
<QualityIndicesMismatchMetersActivePower>kW</QualityIndicesMismatchMetersActivePower>
<QualityIndicesMismatchMetersReactivePower>kVAR</QualityIndicesMismatchMetersReactivePower>
<QualityIndicesMismatchMetersCurrent>Amp</QualityIndicesMismatchMetersCurrent>
<QualityIndicesMismatchMetersVoltage>kV</QualityIndicesMismatchMetersVoltage>
<QualityIndicesMismatchGeneratorsActivePower>kW</QualityIndicesMismatchGeneratorsActivePower>
<QualityIndicesMismatchGeneratorsReactivePower>kVAR</QualityIndicesMismatchGeneratorsReactivePower>
<QualityIndicesMismatchMotorsActivePower>kW</QualityIndicesMismatchMotorsActivePower>
<QualityIndicesMismatchMotorsReactivePower>kVAR</QualityIndicesMismatchMotorsReactivePower>
<QualityIndicesMismatchLoadsActivePower>kW</QualityIndicesMismatchLoadsActivePower>
<QualityIndicesMismatchLoadsReactivePower>kVAR</QualityIndicesMismatchLoadsReactivePower>
<QualityIndicesSolutionCostActivate>1</QualityIndicesSolutionCostActivate>
<QualityIndicesWeightedResidualsActivate>1</QualityIndicesWeightedResidualsActivate>
<QualityIndicesNormalizedResidualsActivate>0</QualityIndicesNormalizedResidualsActivate>
<QualityIndicesNormalizedLagrangeMultipliersActivate>0</QualityIndicesNormalizedLagrangeMultipliersActivate>
<QualityIndicesMismatchMetersActivePowerActivate>0</QualityIndicesMismatchMetersActivePowerActivate>
<QualityIndicesMismatchMetersReactivePowerActivate>0</QualityIndicesMismatchMetersReactivePowerActivate>
<QualityIndicesMismatchMetersCurrentActivate>0</QualityIndicesMismatchMetersCurrentActivate>
<QualityIndicesMismatchMetersVoltageActivate>0</QualityIndicesMismatchMetersVoltageActivate>
<QualityIndicesMismatchGeneratorsActivePowerActivate>0</QualityIndicesMismatchGeneratorsActivePowerActivate>
<QualityIndicesMismatchGeneratorsReactivePowerActivate>0</QualityIndicesMismatchGeneratorsReactivePowerActivate>
<QualityIndicesMismatchMotorsActivePowerActivate>0</QualityIndicesMismatchMotorsActivePowerActivate>
<QualityIndicesMismatchMotorsReactivePowerActivate>0</QualityIndicesMismatchMotorsReactivePowerActivate>
<QualityIndicesMismatchLoadsActivePowerActivate>0</QualityIndicesMismatchLoadsActivePowerActivate>
<QualityIndicesMismatchLoadsReactivePowerActivate>0</QualityIndicesMismatchLoadsReactivePowerActivate>
<InitializationMode>None</InitializationMode>
<LoadAllocationStyle>0</LoadAllocationStyle>
<CalculateUncertainties>0</CalculateUncertainties>
<OverwriteMeterAccuracy>1</OverwriteMeterAccuracy>
<VariableEquivalentSource>0</VariableEquivalentSource>
<LoadAllocationMethod>KVAMethod</LoadAllocationMethod>
<RegulatorTapOperationMode>Infinite</RegulatorTapOperationMode>
<TransformerTapOperationMode>Infinite</TransformerTapOperationMode>
<CreateModifcationForMeterBadData>1</CreateModifcationForMeterBadData>
<AggregateLoadsOnSameNode>0</AggregateLoadsOnSameNode>
<UseLineSearchApproach>0</UseLineSearchApproach>
<LinearLoadScalingMode>None</LinearLoadScalingMode>
<FlowAnalysisOutput>
<EnableReport>0</EnableReport>
<EnableColorCoding>0</EnableColorCoding>
<EnableResultTags>0</EnableResultTags>
<EnableTooltips>0</EnableTooltips>
<EnableColorMap>0</EnableColorMap>
<DisplayIterationReport>0</DisplayIterationReport>
<DisplayIterationReportNonConvergence>1</DisplayIterationReportNonConvergence>
<UseUniqueIterationReport>0</UseUniqueIterationReport>
</FlowAnalysisOutput>
</StateEstimatorParametersConfig>
</ParametersConfigurations>
</StateEstimatorParameters>
<DistanceProtectionParameters>
<VerifyFaultConditions>1</VerifyFaultConditions>
<ShortCircuitParametersConfigID/>
<VerifyNormalConditions>0</VerifyNormalConditions>
<VerificationByRelayZone>0</VerificationByRelayZone>
<LoadFlowParametersConfigID/>
<FaultOnAllNodes>0</FaultOnAllNodes>
<FaultOnAllLines>0</FaultOnAllLines>
</DistanceProtectionParameters>
<NetworkDisturbanceAssessmentParameters>
<DeviceType>InductionMotor</DeviceType>
<ExistingInstallation>0</ExistingInstallation>
<ConnectionNodeID/>
<DeviceNumber/>
<DeviceID/>
<CustomerType/>
<VoltageChangesPerMin>0.000000</VoltageChangesPerMin>
<DisplayVoltageChangesPerDay>0</DisplayVoltageChangesPerDay>
<HasFlickerValue>0</HasFlickerValue>
<FlickerValue>1.000000</FlickerValue>
<HasFlickerAngle>0</HasFlickerAngle>
<FlickerAngle>0.000000</FlickerAngle>
<GeneratorPF>100.000000</GeneratorPF>
<PhotoVoltaicNs>23</PhotoVoltaicNs>
<PhotoVoltaicNp>40</PhotoVoltaicNp>
<HarmonicModelID/>
<LowEmissionHarmonicLoad>1.000000</LowEmissionHarmonicLoad>
<MidHighEmissionHarmonicLoad>1.000000</MidHighEmissionHarmonicLoad>
<MediumVoltageThreshold>1.000000</MediumVoltageThreshold>
<VoltageRiseLimit_LV>3.000000</VoltageRiseLimit_LV>
<VoltageRiseLimit_MV>2.000000</VoltageRiseLimit_MV>
<VoltageVariationLimit_LVLR>6.000000</VoltageVariationLimit_LVLR>
<VoltageVariationLimit_LVHR>3.000000</VoltageVariationLimit_LVHR>
<VoltageVariationLimit_MVLR>3.000000</VoltageVariationLimit_MVLR>
<VoltageVariationLimit_MVHR>2.000000</VoltageVariationLimit_MVHR>
<LongTimeFlickerIndicator_Gen>0.460000</LongTimeFlickerIndicator_Gen>
<LongTimeFlickerIndicator>0.500000</LongTimeFlickerIndicator>
<ShortTimeFlickerIndicator>0.800000</ShortTimeFlickerIndicator>
<HarmonicLoadContributionFactor>0.500000</HarmonicLoadContributionFactor>
<EvaluationFactor_LV>0.082000</EvaluationFactor_LV>
<EvaluationFactor_MV>0.058000</EvaluationFactor_MV>
<LoadFlowParametersConfigID/>
<ShortCircuitParametersConfigID/>
</NetworkDisturbanceAssessmentParameters>
<TechnoEconomicParameters>
<StartYear>-1</StartYear>
<NumberOfYears>5</NumberOfYears>
<LoadGrowthMode>LoadGrowthParameters</LoadGrowthMode>
<GlobalLoadGrowth>1.000000</GlobalLoadGrowth>
<DiscountRate>8.000000</DiscountRate>
<InflationRate>2.000000</InflationRate>
<TaxRate>25.000000</TaxRate>
<DepreciationHalfYearRule>1</DepreciationHalfYearRule>
<FirstYearRule>Date</FirstYearRule>
<IncludeDepreciation>1</IncludeDepreciation>
<IncludeSalvageValue>1</IncludeSalvageValue>
<UseUndepreciatedCapitalCost>1</UseUndepreciatedCapitalCost>
<LossReduction>1</LossReduction>
<AbnormalConditionReduction>0</AbnormalConditionReduction>
<AbnormalVoltageCost>0.000000</AbnormalVoltageCost>
<OverloadCost>0.000000</OverloadCost>
<ReliabilityIndicesImprovement>0</ReliabilityIndicesImprovement>
<LoadFlowParametersConfigID/>
<TechnoEconomicAnalysisType>0</TechnoEconomicAnalysisType>
</TechnoEconomicParameters>
<IntegrationCapacityAnalysisParameters>
<ActiveConfigurationID/>
<ParametersConfigurations>
<IntegrationCapacityAnalysisParametersConfig>
<ConfigID>DEFAULT</ConfigID>
<ConfigType>Default</ConfigType>
<Method>Iterative</Method>
<AddGeneration>1</AddGeneration>
<MaximumSize>10000.000000</MaximumSize>
<Tolerance>1.000000</Tolerance>
<PowerFactor>100.000000</PowerFactor>
<FaultContribution>100.000000</FaultContribution>
<CustomerType/>
<UseLoadModels>0</UseLoadModels>
<PeakLoadFactorP>100.000000</PeakLoadFactorP>
<MinLoadFactorP>20.000000</MinLoadFactorP>
<PeakLoadFactorQ>100.000000</PeakLoadFactorQ>
<MinLoadFactorQ>20.000000</MinLoadFactorQ>
<PeakLoadModelID>1</PeakLoadModelID>
<MinLoadModelID>1</MinLoadModelID>
<LoadFlowParamConfigID/>
<ShortCircuitParamConfigID/>
<VerifyOverloads>1</VerifyOverloads>
<ConsiderLoadingOnPathToSourceOnly>0</ConsiderLoadingOnPathToSourceOnly>
<EnableExclusionFilters_ThermalLoading_Load>0</EnableExclusionFilters_ThermalLoading_Load>
<EnableExclusionFilters_ThermalLoading_Gen>0</EnableExclusionFilters_ThermalLoading_Gen>
<VerifyReverseFlow>1</VerifyReverseFlow>
<ReverseFlowConstraints>
<ReverseFlowConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Source</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Regulator</DeviceType>
<PropertyConstraints>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>CoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>LockedForward</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>LockedReverse</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>NeutralIdle</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>NoReverse</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReverseIdle</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReactiveBiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReverseCoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiasCoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiasBiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>AutoDetermination</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
</PropertyConstraints>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Transformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>AutoTransformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>ThreeWindingTransformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>ThreeWindingAutoTransformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Fuse</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Recloser</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>LVCB</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Breaker</DeviceType>
<PropertyConstraints>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>Unknown</RelayType>
</ReverseFlowRelayTypeConstraint>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>Electronic</RelayType>
</ReverseFlowRelayTypeConstraint>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>Electromechanical</RelayType>
</ReverseFlowRelayTypeConstraint>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>DefiniteTime</RelayType>
</ReverseFlowRelayTypeConstraint>
</PropertyConstraints>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Switch</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Sectionalizer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>NetworkProtector</DeviceType>
</ReverseFlowConstraint>
</ReverseFlowConstraints>
<VerifyAbnormalVoltages>1</VerifyAbnormalVoltages>
<UserDefinedAbnormalVoltageLimits>0</UserDefinedAbnormalVoltageLimits>
<LockControls>1</LockControls>
<EnableExclusionFilters_AbnVoltages_Overvoltage_Load>0</EnableExclusionFilters_AbnVoltages_Overvoltage_Load>
<EnableExclusionFilters_AbnVoltages_Overvoltage_Gen>0</EnableExclusionFilters_AbnVoltages_Overvoltage_Gen>
<EnableExclusionFilters_AbnVoltages_Undervoltage_Load>0</EnableExclusionFilters_AbnVoltages_Undervoltage_Load>
<EnableExclusionFilters_AbnVoltages_Undervoltage_Gen>0</EnableExclusionFilters_AbnVoltages_Undervoltage_Gen>
<OverVoltageLimit>105.000000</OverVoltageLimit>
<UnderVoltageLimit>95.000000</UnderVoltageLimit>
<VerifyVoltageVariation>1</VerifyVoltageVariation>
<MaximumVoltageVariation>3.000000</MaximumVoltageVariation>
<EnableExclusionFilters_VoltageVariation_Load>0</EnableExclusionFilters_VoltageVariation_Load>
<EnableExclusionFilters_VoltageVariation_Gen>0</EnableExclusionFilters_VoltageVariation_Gen>
<VerifyProtReachReduction>1</VerifyProtReachReduction>
<ProtectionReachByZone>0</ProtectionReachByZone>
<ProtectionDERType>SinglePhase</ProtectionDERType>
<IgnoreFaultsOnLowVoltageLocations>1</IgnoreFaultsOnLowVoltageLocations>
<EnsureProtectionOnPhaseAndGround>0</EnsureProtectionOnPhaseAndGround>
<ProtReachReductionLimit>10.000000</ProtReachReductionLimit>
<IncludeRelay_ProtectionReach>1</IncludeRelay_ProtectionReach>
<IncludeFuse_ProtectionReach>1</IncludeFuse_ProtectionReach>
<IncludeLVCB_ProtectionReach>1</IncludeLVCB_ProtectionReach>
<IncludeRecloser_ProtectionReach>1</IncludeRecloser_ProtectionReach>
<VerifyMinFaultClearance>1</VerifyMinFaultClearance>
<IncludeRelay_MinFaultClearance>1</IncludeRelay_MinFaultClearance>
<IncludeFuse_MinFaultClearance>1</IncludeFuse_MinFaultClearance>
<IncludeLVCB_MinFaultClearance>1</IncludeLVCB_MinFaultClearance>
<IncludeRecloser_MinFaultClearance>1</IncludeRecloser_MinFaultClearance>
<MinFaultClearanceByZone>0</MinFaultClearanceByZone>
<ApplyMultiplierOnFaultCurrents_MinFaultClearance>0</ApplyMultiplierOnFaultCurrents_MinFaultClearance>
<PhasePickupFactor_MinFaultClearance>100.000000</PhasePickupFactor_MinFaultClearance>
<GroundPickupFactor_MinFaultClearance>100.000000</GroundPickupFactor_MinFaultClearance>
<LLLFaultCurrentFactor_MinFaultClearance>100.000000</LLLFaultCurrentFactor_MinFaultClearance>
<LGFaultCurrentFactor_MinFaultClearance>100.000000</LGFaultCurrentFactor_MinFaultClearance>
<VerifySympatheticTrip>1</VerifySympatheticTrip>
<SympatheticTripByZone>0</SympatheticTripByZone>
<SecurityFactor_SympatheticTrip>95.000000</SecurityFactor_SympatheticTrip>
<IncludeRelay_SympatheticTrip>1</IncludeRelay_SympatheticTrip>
<IncludeFuse_SympatheticTrip>1</IncludeFuse_SympatheticTrip>
<IncludeLVCB_SympatheticTrip>1</IncludeLVCB_SympatheticTrip>
<IncludeRecloser_SympatheticTrip>1</IncludeRecloser_SympatheticTrip>
<VerifyIslanding>1</VerifyIslanding>
<IncludeExistingGenerator_Islanding>1</IncludeExistingGenerator_Islanding>
<IslandingSecurityFactor>3.000000</IslandingSecurityFactor>
<IslandingLoadFactor>33.300000</IslandingLoadFactor>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<IgnoreSinglePhaseSections>1</IgnoreSinglePhaseSections>
<IgnoreTwoPhaseSections>1</IgnoreTwoPhaseSections>
<IgnoreDownstreamOfFuses>1</IgnoreDownstreamOfFuses>
<IgnoreThreePhaseSections>0</IgnoreThreePhaseSections>
<IgnoreUnderThresholdVoltage>0</IgnoreUnderThresholdVoltage>
<ThresholdVoltage>1.000000</ThresholdVoltage>
</IntegrationCapacityAnalysisParametersConfig>
</ParametersConfigurations>
</IntegrationCapacityAnalysisParameters>
<MainLineDetectionParameters>
<LineCableInclusionMode>0</LineCableInclusionMode>
<LineCableMinAmpacity>500.000000</LineCableMinAmpacity>
<DiscardLowerAmpacityPaths>0</DiscardLowerAmpacityPaths>
<DelimiterTypes>
<DeviceType>Fuse</DeviceType>
<DeviceType>NetworkProtector</DeviceType>
</DelimiterTypes>
<IgnoreSinglePhaseSections>1</IgnoreSinglePhaseSections>
<IgnoreTwoPhaseSections>1</IgnoreTwoPhaseSections>
<ApplyMinBaseVoltage>0</ApplyMinBaseVoltage>
<MinBaseVoltage>1.000000</MinBaseVoltage>
<ApplyMinSectionLength>0</ApplyMinSectionLength>
<MinSectionLength>0.000000</MinSectionLength>
<EnableUserDefinedFilters>0</EnableUserDefinedFilters>
</MainLineDetectionParameters>
<RemoteLoadCenterDetectionParameters>
<IgnoreSinglePhaseSections>1</IgnoreSinglePhaseSections>
<IgnoreTwoPhaseSections>1</IgnoreTwoPhaseSections>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<UseSpecificDelimiterTypes>0</UseSpecificDelimiterTypes>
<DelimiterTypes>
<DeviceType>Switch</DeviceType>
<DeviceType>Sectionalizer</DeviceType>
</DelimiterTypes>
<SearchStep>300.000000</SearchStep>
<DownstreamLoadType>ConnectedCapacity</DownstreamLoadType>
<MinDownstreamLoadValue>5000.000000</MinDownstreamLoadValue>
<MaxDownstreamLoadValue>20000.000000</MaxDownstreamLoadValue>
<ExcludeUpstreamOfOpenTies>1</ExcludeUpstreamOfOpenTies>
<MinimumDistanceFromSource>3000.000000</MinimumDistanceFromSource>
</RemoteLoadCenterDetectionParameters>
<DERImpactParameters>
<ShortCircuitParametersConfigID/>
<VerifySteadyStateVoltage>1</VerifySteadyStateVoltage>
<VerifyVoltageVariation>1</VerifyVoltageVariation>
<VerifyThermalLoading>1</VerifyThermalLoading>
<VerifyReverseFlow>1</VerifyReverseFlow>
<MinGeneration>0.000000</MinGeneration>
<MaxGeneration>100.000000</MaxGeneration>
<MaximumPower>RatedPower</MaximumPower>
<IgnoreInverterRating>0</IgnoreInverterRating>
<RampGeneration>0</RampGeneration>
<GenerationIncrement>10.000000</GenerationIncrement>
<RampPowerFactor>0</RampPowerFactor>
<MinPowerFactor>90.000000</MinPowerFactor>
<MaxPowerFactor>-90.000000</MaxPowerFactor>
<PowerFactorIncrement>2.500000</PowerFactorIncrement>
<DisplayVoltagesInVolts>1</DisplayVoltagesInVolts>
<MaxVoltageVariation_LV>5.000000</MaxVoltageVariation_LV>
<MaxVoltageVariation_MV>2.500000</MaxVoltageVariation_MV>
<MaxVoltageVariation_HV>2.000000</MaxVoltageVariation_HV>
<VoltageVariationByNetwork>1</VoltageVariationByNetwork>
<UsePCCVoltageVariationLimit>0</UsePCCVoltageVariationLimit>
<MaxVoltageVariation_PCC>2.500000</MaxVoltageVariation_PCC>
<MediumVoltageThreshold>1.000000</MediumVoltageThreshold>
<HighVoltageThreshold>35.000000</HighVoltageThreshold>
<PCCNodeID/>
<VerifyProtReachReduction>1</VerifyProtReachReduction>
<ProtReachReductionLimit>10.000000</ProtReachReductionLimit>
<IncludeRelay_ProtectionReach>1</IncludeRelay_ProtectionReach>
<IncludeFuse_ProtectionReach>1</IncludeFuse_ProtectionReach>
<IncludeLVCB_ProtectionReach>1</IncludeLVCB_ProtectionReach>
<IncludeRecloser_ProtectionReach>1</IncludeRecloser_ProtectionReach>
<VerifyMinFaultClearance>1</VerifyMinFaultClearance>
<IncludeRelay_MinFaultClearance>1</IncludeRelay_MinFaultClearance>
<IncludeFuse_MinFaultClearance>1</IncludeFuse_MinFaultClearance>
<IncludeLVCB_MinFaultClearance>1</IncludeLVCB_MinFaultClearance>
<IncludeRecloser_MinFaultClearance>1</IncludeRecloser_MinFaultClearance>
<PhasePickupFactor_MinFaultClearance>100.000000</PhasePickupFactor_MinFaultClearance>
<GroundPickupFactor_MinFaultClearance>100.000000</GroundPickupFactor_MinFaultClearance>
<VerifySympatheticTrip>1</VerifySympatheticTrip>
<IncludeRelay_SympatheticTrip>1</IncludeRelay_SympatheticTrip>
<IncludeFuse_SympatheticTrip>1</IncludeFuse_SympatheticTrip>
<IncludeLVCB_SympatheticTrip>1</IncludeLVCB_SympatheticTrip>
<IncludeRecloser_SympatheticTrip>1</IncludeRecloser_SympatheticTrip>
<SecurityFactor_SympatheticTrip>95.000000</SecurityFactor_SympatheticTrip>
<IgnoreFaultsOnLowVoltageLocations>1</IgnoreFaultsOnLowVoltageLocations>
<ReverseFlowConstraints>
<ReverseFlowConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Source</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Regulator</DeviceType>
<PropertyConstraints>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>CoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>LockedForward</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>LockedReverse</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>NeutralIdle</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>NoReverse</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReverseIdle</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReactiveBiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReverseCoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiasCoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiasBiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>AutoDetermination</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
</PropertyConstraints>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>RegulatorByPhase</DeviceType>
<PropertyConstraints>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>CoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>LockedForward</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>LockedReverse</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>NeutralIdle</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>NoReverse</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReverseIdle</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReactiveBiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>ReverseCoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiasCoGeneration</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>BiasBiDirectional</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
<ReverseFlowSensingModeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<ReverseSensingMode>AutoDetermination</ReverseSensingMode>
</ReverseFlowSensingModeConstraint>
</PropertyConstraints>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Fuse</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Breaker</DeviceType>
<PropertyConstraints>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>Unknown</RelayType>
</ReverseFlowRelayTypeConstraint>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>Electronic</RelayType>
</ReverseFlowRelayTypeConstraint>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>Electromechanical</RelayType>
</ReverseFlowRelayTypeConstraint>
<ReverseFlowRelayTypeConstraint>
<Selected>1</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<RelayType>DefiniteTime</RelayType>
</ReverseFlowRelayTypeConstraint>
</PropertyConstraints>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>LVCB</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Recloser</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Sectionalizer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Switch</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>NetworkProtector</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Underground</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>OverheadLine</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>OverheadLineUnbalanced</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>OverheadByPhase</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>DoubleCircuitLine</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Transformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>TransformerByPhase</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>AutoTransformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>ThreeWindingTransformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>ThreeWindingAutoTransformer</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>SeriesCapacitor</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>SeriesReactor</DeviceType>
</ReverseFlowConstraint>
<ReverseFlowConstraint>
<Selected>0</Selected>
<MaximumReverseFlow>0.000000</MaximumReverseFlow>
<DeviceType>Miscellaneous</DeviceType>
</ReverseFlowConstraint>
</ReverseFlowConstraints>
<ThermalLoadingDeviceTypes>
<DeviceType>Fuse</DeviceType>
<DeviceType>Underground</DeviceType>
<DeviceType>OverheadByPhase</DeviceType>
<DeviceType>OverheadLine</DeviceType>
<DeviceType>OverheadLineUnbalanced</DeviceType>
</ThermalLoadingDeviceTypes>
</DERImpactParameters>
<EPRIDriveParameters>
<LoadFlowParametersConfigID/>
<ShortCircuitParametersConfigID/>
<IncludeExistingDER>1</IncludeExistingDER>
<DERType>UnknownDevice</DERType>
<AllowExistingViolations>1</AllowExistingViolations>
<MaxLargeDERPenetrationHighVoltage>20000.000000</MaxLargeDERPenetrationHighVoltage>
<MaxLargeDERPenetrationLowVoltage>10000.000000</MaxLargeDERPenetrationLowVoltage>
<MaxSmallDERPenetrationMultiplier>100.000000</MaxSmallDERPenetrationMultiplier>
<MaxDEROutputChange>100.000000</MaxDEROutputChange>
<MaxDEROutputChange_AbnormalVoltages>100.000000</MaxDEROutputChange_AbnormalVoltages>
<MinTolerance>100.000000</MinTolerance>
<MaxTolerance>2000.000000</MaxTolerance>
<ToleranceAdjustmentFactor>50.000000</ToleranceAdjustmentFactor>
<LargeDERDistribution>WholeNetwork</LargeDERDistribution>
<UniformDERDistribution>0</UniformDERDistribution>
<PowerFactor>100.000000</PowerFactor>
<FaultContribution>200.000000</FaultContribution>
<UseLoadModels>0</UseLoadModels>
<SimulatePeakConditions>1</SimulatePeakConditions>
<SimulateOffPeakConditions>1</SimulateOffPeakConditions>
<PeakLoadFactorP>100.000000</PeakLoadFactorP>
<MinLoadFactorP>20.000000</MinLoadFactorP>
<PeakLoadFactorQ>100.000000</PeakLoadFactorQ>
<MinLoadFactorQ>20.000000</MinLoadFactorQ>
<PeakLoadModelID>1</PeakLoadModelID>
<MinLoadModelID>1</MinLoadModelID>
<IncludeLosses>1</IncludeLosses>
<VerifyPrimaryOverVoltage>1</VerifyPrimaryOverVoltage>
<VerifyPrimaryUnderVoltageLoad>1</VerifyPrimaryUnderVoltageLoad>
<VerifyPrimaryUnderVoltageGen>1</VerifyPrimaryUnderVoltageGen>
<OverVoltageLimit>105.000000</OverVoltageLimit>
<UnderVoltageLimit>95.000000</UnderVoltageLimit>
<VerifyPrimaryVoltageDeviation>1</VerifyPrimaryVoltageDeviation>
<VerifyRegulatorVoltageDeviation>1</VerifyRegulatorVoltageDeviation>
<MaxVoltageDeviation>3.000000</MaxVoltageDeviation>
<MaxRegulatorVoltageDeviation>50.000000</MaxRegulatorVoltageDeviation>
<ImpedanceStepBetweenLocations>0.010000</ImpedanceStepBetweenLocations>
<RegulatorsAtMaximumTap>0</RegulatorsAtMaximumTap>
<VerifyThermalLoadingLoad>1</VerifyThermalLoadingLoad>
<VerifyThermalLoadingGen>1</VerifyThermalLoadingGen>
<ThermalLoadingCharging>100.000000</ThermalLoadingCharging>
<ThermalLoadingDischarging>100.000000</ThermalLoadingDischarging>
<ThermalLoadingMinRating>1.000000</ThermalLoadingMinRating>
<ThermalLoadingMaxRating>1000.000000</ThermalLoadingMaxRating>
<VerifyAdditionalElementFaultCurrent>1</VerifyAdditionalElementFaultCurrent>
<MaxFaultCurrentDeviation>10.000000</MaxFaultCurrentDeviation>
<VerifySympatheticTrip>1</VerifySympatheticTrip>
<BreakerZeroSequenceCurrent>150.000000</BreakerZeroSequenceCurrent>
<VerifyProtectionReach>1</VerifyProtectionReach>
<MaxBreakerFaultCurrentDeviation>10.000000</MaxBreakerFaultCurrentDeviation>
<VerifyUnintentionalIslanding>1</VerifyUnintentionalIslanding>
<MinLoadingIslanding>100.000000</MinLoadingIslanding>
<IncludeBreaker_UnintentionalIslanding>1</IncludeBreaker_UnintentionalIslanding>
<IncludeFuse_UnintentionalIslanding>0</IncludeFuse_UnintentionalIslanding>
<IncludeSwitch_UnintentionalIslanding>0</IncludeSwitch_UnintentionalIslanding>
<IncludeRecloser_UnintentionalIslanding>1</IncludeRecloser_UnintentionalIslanding>
<IncludeSectionalizer_UnintentionalIslanding>1</IncludeSectionalizer_UnintentionalIslanding>
<MinimumRating_UnintentionalIslanding>1000.000000</MinimumRating_UnintentionalIslanding>
<VerifyReverseFlow>1</VerifyReverseFlow>
<VerifyOperationalFlexibility>1</VerifyOperationalFlexibility>
<MinLoadingOpFlex>100.000000</MinLoadingOpFlex>
<IncludeBreaker_OpFlex>0</IncludeBreaker_OpFlex>
<IncludeFuse_OpFlex>0</IncludeFuse_OpFlex>
<IncludeSwitch_OpFlex>1</IncludeSwitch_OpFlex>
<IncludeRecloser_OpFlex>0</IncludeRecloser_OpFlex>
<IncludeSectionalizer_OpFlex>1</IncludeSectionalizer_OpFlex>
<MinimumRating_OpFlex>1000.000000</MinimumRating_OpFlex>
<IncludeBreaker_ReverseFlow>1</IncludeBreaker_ReverseFlow>
<IncludeFuse_ReverseFlow>0</IncludeFuse_ReverseFlow>
<IncludeSwitch_ReverseFlow>0</IncludeSwitch_ReverseFlow>
<IncludeRecloser_ReverseFlow>0</IncludeRecloser_ReverseFlow>
<IncludeSectionalizer_ReverseFlow>0</IncludeSectionalizer_ReverseFlow>
<IncludeRegulator_ReverseFlow>1</IncludeRegulator_ReverseFlow>
<MinimumRating_ReverseFlow>1000.000000</MinimumRating_ReverseFlow>
</EPRIDriveParameters>
<OptimalDERPlacementParameters>
<LoadFlowParamConfigID/>
<MitigatedDeviceType>UnknownDevice</MitigatedDeviceType>
<MitigatedDeviceNumber/>
<DesiredLoadingLevel>100.000000</DesiredLoadingLevel>
<SimulationTimeRange>SpecifiedWorstConditions</SimulationTimeRange>
<MaximumEnergyDate>0</MaximumEnergyDate>
<NetZeroEnergyPeriodDays>1</NetZeroEnergyPeriodDays>
<PeakPowerTime>0</PeakPowerTime>
<MinPowerTime>0</MinPowerTime>
<FirstOverloadDate>0</FirstOverloadDate>
<GenericProfileCurveID/>
<BeginDate_TimeRange>0</BeginDate_TimeRange>
<EndDate_TimeRange>0</EndDate_TimeRange>
<SimulationTimeInterval_min>60</SimulationTimeInterval_min>
<ComputeOptimalBESS>1</ComputeOptimalBESS>
<ComputeOptimalDispatchableECG>1</ComputeOptimalDispatchableECG>
<ECGControlScheme>FullGeneration</ECGControlScheme>
<CalculateSizeFromEquipmentList>0</CalculateSizeFromEquipmentList>
<SizeTolerance>100.000000</SizeTolerance>
<BatteryEfficiency>100.000000</BatteryEfficiency>
<SizingMargin>5.000000</SizingMargin>
<MinimumStateOfCharge>20.000000</MinimumStateOfCharge>
<MaximumStateOfCharge>100.000000</MaximumStateOfCharge>
<ConverterEfficiency>100.000000</ConverterEfficiency>
<ConverterLosses>0.000000</ConverterLosses>
<DeviceLifetime_year>10</DeviceLifetime_year>
<YearlyBatteryDegradation>0.000000</YearlyBatteryDegradation>
<ApplyLoadGrowthAfterPeakPowerTime>0</ApplyLoadGrowthAfterPeakPowerTime>
<YearlyLoadGrowth>0.000000</YearlyLoadGrowth>
<DispatchableDERConverterType>SinglePhase</DispatchableDERConverterType>
<PowerFactor>100.000000</PowerFactor>
<ChargeThresholdFactor>100.000000</ChargeThresholdFactor>
<IncludeMainLineOnly>0</IncludeMainLineOnly>
<IgnoreSinglePhaseSections>0</IgnoreSinglePhaseSections>
<IgnoreTwoPhaseSections>0</IgnoreTwoPhaseSections>
<IgnoreDownstreamOfFuses>0</IgnoreDownstreamOfFuses>
<IgnoreThreePhaseSections>0</IgnoreThreePhaseSections>
<OverloadCountWeight>Maximum</OverloadCountWeight>
<NewOverloadCountWeight>DiscardLocation</NewOverloadCountWeight>
<OverVoltageCountWeight>Medium</OverVoltageCountWeight>
<NewOverVoltageCountWeight>High</NewOverVoltageCountWeight>
<UnderVoltageCountWeight>Medium</UnderVoltageCountWeight>
<NewUnderVoltageCountWeight>High</NewUnderVoltageCountWeight>
<SearchStep>10.000000</SearchStep>
<IgnoreUnderThresholdVoltage>0</IgnoreUnderThresholdVoltage>
<ThresholdVoltage>1.000000</ThresholdVoltage>
<IgnoreUsingDistanceFromSource>0</IgnoreUsingDistanceFromSource>
<MinDistanceFromSource>100.000000</MinDistanceFromSource>
<EnableLocationExclusionFilters>0</EnableLocationExclusionFilters>
</OptimalDERPlacementParameters>
<NonDispatchableDERSizingParameters>
<LoadFlowParamConfigID/>
<BeginDate_TimeRange>0</BeginDate_TimeRange>
<EndDate_TimeRange>0</EndDate_TimeRange>
<PowerFactor>100.000000</PowerFactor>
<MaximumSize>10000.000000</MaximumSize>
<UseGenerationCurve1>1</UseGenerationCurve1>
<UseGenerationCurve2>0</UseGenerationCurve2>
<UseGenerationCurve3>0</UseGenerationCurve3>
<GenerationCurve1/>
<GenerationCurve2/>
<GenerationCurve3/>
<ThresholdLevel1>70.000000</ThresholdLevel1>
<ThresholdLevel2>95.000000</ThresholdLevel2>
<ThresholdLevel3>99.000000</ThresholdLevel3>
</NonDispatchableDERSizingParameters>
</CalculationParameters>
<SimplifiedViewConfigurationID>-1</SimplifiedViewConfigurationID>
<SimplifiedViewConfigurationDesc/>
<StudyChronology>
<Chronological>0</Chronological>
<ChronologicalGrouping>NoGrouping</ChronologicalGrouping>
<DateTimeFormat>Date</DateTimeFormat>
<IncludePreProject>0</IncludePreProject>
<YearPrefix/>
<YearStartingNumber>-1</YearStartingNumber>
<YearSuffix/>
<FromYear>-1</FromYear>
<FromMonth>-1</FromMonth>
<ToYear>-1</ToYear>
<ToMonth>-1</ToMonth>
</StudyChronology>
<SaveCurrentPosition>0</SaveCurrentPosition>
<CurrentTime>2025-08-26T14:48:09</CurrentTime>
<CurrentPositionID/>
<CurrentPosition>Legacy_After</CurrentPosition>
<LoadNetworkOption>AllDependencies</LoadNetworkOption>
<InterconnectionLevel>0</InterconnectionLevel>
<SelectedInterconnectionLevelOnly>0</SelectedInterconnectionLevelOnly>
<Views>
<OLDView>
<ViewID>View_91</ViewID>
<Networks>
<NetworkID>IEEE_34_NODES</NetworkID>
</Networks>
<Zoom>
<Top>420.082827</Top>
<Left>921.881611</Left>
<Right>1551.910339</Right>
<Bottom>58.055596</Bottom>
</Zoom>
<Angle>0.000000</Angle>
<Active>1</Active>
<NestedViewID>DEFAULT</NestedViewID>
<ViewGroupID>1</ViewGroupID>
<DisplayConfiguration>
<ConfigDescription/>
<Category/>
<GUIDisplayItems>
<GUIDisplayItem>
<Type>Georeferenced</Type>
<Desc>Geographically referenced</Desc>
<SubDesc/>
<Category>GeneralOptions</Category>
<Options>1</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>1</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>1.000000</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
<GUIDisplayItem>
<Type>SymbolsReferenceSize</Type>
<Desc>Reference size for all symbols</Desc>
<SubDesc/>
<Category>GeneralOptions</Category>
<Options>16</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>1</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>11.016463</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
<GUIDisplayItem>
<Type>TagTextReferenceSize</Type>
<Desc>Reference size for all tag text</Desc>
<SubDesc/>
<Category>GeneralOptions</Category>
<Options>16</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>1</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>5.551371</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
<GUIDisplayItem>
<Type>SnapToGrid</Type>
<Desc>Snap coordinates to grid points</Desc>
<SubDesc/>
<Category>WindowOptions</Category>
<Options>1</Options>
<DeviceType>UnknownDevice</DeviceType>
<DeviceStatus>Normal</DeviceStatus>
<DeviceAttribute>None</DeviceAttribute>
<InstrumentType>Unknown</InstrumentType>
<Displayed>0</Displayed>
<SymbolID>0</SymbolID>
<SymbolType>DefaultSymbol</SymbolType>
<LineStyle>Solid</LineStyle>
<Color>0</Color>
<Size>1.000000</Size>
<LineWidth>1.000000</LineWidth>
<OverrideColorLayer>0</OverrideColorLayer>
<Circle>0</Circle>
</GUIDisplayItem>
</GUIDisplayItems>
<ActiveDisplayItemLayer>Default</ActiveDisplayItemLayer>
<ActiveDisplayItemLayerDesc/>
<ActiveDisplayLayer>Phase</ActiveDisplayLayer>
<ActiveDisplayLayerDesc/>
<ActiveColorMapLayer>None</ActiveColorMapLayer>
<ActiveColorMapLayerDesc/>
<ActiveTagLayer>Default</ActiveTagLayer>
<ActiveTagLayerDesc/>
<ActiveTooltipLayer>Default</ActiveTooltipLayer>
<ActiveTooltipLayerDesc/>
<Module>None</Module>
<DefaultConfiguration>0</DefaultConfiguration>
</DisplayConfiguration>
<ActiveDisplayItemLayer>Default</ActiveDisplayItemLayer>
<ActiveDisplayItemLayerDesc>Default Symbols</ActiveDisplayItemLayerDesc>
<ActiveDisplayLayer>FeederRandom</ActiveDisplayLayer>
<ActiveDisplayLayerDesc>Network color (random)</ActiveDisplayLayerDesc>
<AnalysisTagLayer>Analysis</AnalysisTagLayer>
<AnalysisTagLayerDesc/>
<ActiveTagLayer>Default</ActiveTagLayer>
<ActiveTagLayerDesc>Default Tags</ActiveTagLayerDesc>
<ActiveTooltipLayer>Default</ActiveTooltipLayer>
<ActiveTooltipLayerDesc>Default</ActiveTooltipLayerDesc>
</OLDView>
</Views>
</Study>
</Studies>
<ConsumerClasses>
<ConsumerClass>
<Name>Other</Name>
<Description/>
<Color>0</Color>
<ID>4</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>100.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>0.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>I</Name>
<Description/>
<Color>0</Color>
<ID>5</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>0.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>0.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>100.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>100.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>0.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Heater</Name>
<Description/>
<Color>0</Color>
<ID>1001</ID>
<DCCustomerType>1</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>0.000000</FrequencySensitivityP>
<FrequencySensitivityQ>0.000000</FrequencySensitivityQ>
<EnableHarmonic>0</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>0.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>100.000000</ConstantPowerP_Q>
<ExponentialModel_P>2.000000</ExponentialModel_P>
<ExponentialModel_Q>0.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Commercial</Name>
<Description/>
<Color>0</Color>
<ID>2</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>100.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>0.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>PQ</Name>
<Description/>
<Color>0</Color>
<ID>6</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>0.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>0.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>100.000000</ConstantPowerP_P>
<ConstantPowerP_Q>100.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Industrial</Name>
<Description/>
<Color>0</Color>
<ID>3</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>100.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>0.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Residential</Name>
<Description/>
<Color>0</Color>
<ID>1</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>100.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>0.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Rotating_Machine</Name>
<Description/>
<Color>0</Color>
<ID>1004</ID>
<DCCustomerType>1</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>0.000000</FrequencySensitivityP>
<FrequencySensitivityQ>0.000000</FrequencySensitivityQ>
<EnableHarmonic>0</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>0.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>0.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>100.000000</ConstantPowerP_P>
<ConstantPowerP_Q>100.000000</ConstantPowerP_Q>
<ExponentialModel_P>0.000000</ExponentialModel_P>
<ExponentialModel_Q>0.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Lighting</Name>
<Description/>
<Color>0</Color>
<ID>1002</ID>
<DCCustomerType>1</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>0.000000</FrequencySensitivityP>
<FrequencySensitivityQ>0.000000</FrequencySensitivityQ>
<EnableHarmonic>0</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>0.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>100.000000</ConstantPowerP_Q>
<ExponentialModel_P>2.000000</ExponentialModel_P>
<ExponentialModel_Q>0.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Power_Electronics</Name>
<Description/>
<Color>0</Color>
<ID>1003</ID>
<DCCustomerType>1</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>0.000000</FrequencySensitivityP>
<FrequencySensitivityQ>0.000000</FrequencySensitivityQ>
<EnableHarmonic>0</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>0.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>0.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>100.000000</ConstantPowerP_P>
<ConstantPowerP_Q>100.000000</ConstantPowerP_Q>
<ExponentialModel_P>0.000000</ExponentialModel_P>
<ExponentialModel_Q>0.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
<ConsumerClass>
<Name>Z</Name>
<Description/>
<Color>0</Color>
<ID>7</ID>
<DCCustomerType>0</DCCustomerType>
<ConstantPower>100.000000</ConstantPower>
<ConstantCurrent>0.000000</ConstantCurrent>
<ConstantImpedance>0.000000</ConstantImpedance>
<UtilizationFactor>100.000000</UtilizationFactor>
<PowerFactor>90.000000</PowerFactor>
<MeteredLoads>1.000000</MeteredLoads>
<NonMeteredLoads>1.000000</NonMeteredLoads>
<ConnectedCenterTap1N>50.000000</ConnectedCenterTap1N>
<ConnectedCenterTap2N>50.000000</ConnectedCenterTap2N>
<LoadFactor>0.000000</LoadFactor>
<FrequencySensitivityP>1.000000</FrequencySensitivityP>
<FrequencySensitivityQ>1.000000</FrequencySensitivityQ>
<EnableHarmonic>1</EnableHarmonic>
<FrequencySourceID/>
<HarmonicCurrentSourceInPercent>1</HarmonicCurrentSourceInPercent>
<BalancedSource>1</BalancedSource>
<MeasuredPhaseAngleA>0.000000</MeasuredPhaseAngleA>
<MeasuredPhaseAngleB>-120.000000</MeasuredPhaseAngleB>
<MeasuredPhaseAngleC>120.000000</MeasuredPhaseAngleC>
<IsExponentialModel>0</IsExponentialModel>
<ConstantImpedanceZ_P>100.000000</ConstantImpedanceZ_P>
<ConstantImpedanceZ_Q>100.000000</ConstantImpedanceZ_Q>
<ConstantCurrentI_P>0.000000</ConstantCurrentI_P>
<ConstantCurrentI_Q>0.000000</ConstantCurrentI_Q>
<ConstantPowerP_P>0.000000</ConstantPowerP_P>
<ConstantPowerP_Q>0.000000</ConstantPowerP_Q>
<ExponentialModel_P>1.000000</ExponentialModel_P>
<ExponentialModel_Q>1.000000</ExponentialModel_Q>
<LoadFlowVoltagePercentOfNominal>80.000000</LoadFlowVoltagePercentOfNominal>
<LossesPerCustomer>0.000000</LossesPerCustomer>
<SymbolID>-1</SymbolID>
<CoincidenceFactors>
<CoincidenceFactor>
<CoincidenceFactor>1.000000</CoincidenceFactor>
<NumberOfCustomers>1</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.625000</CoincidenceFactor>
<NumberOfCustomers>2</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.556000</CoincidenceFactor>
<NumberOfCustomers>3</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.476000</CoincidenceFactor>
<NumberOfCustomers>4</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.455000</CoincidenceFactor>
<NumberOfCustomers>5</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.435000</CoincidenceFactor>
<NumberOfCustomers>6</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.417000</CoincidenceFactor>
<NumberOfCustomers>7</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.392000</CoincidenceFactor>
<NumberOfCustomers>8</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.385000</CoincidenceFactor>
<NumberOfCustomers>9</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.377000</CoincidenceFactor>
<NumberOfCustomers>10</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.375000</CoincidenceFactor>
<NumberOfCustomers>11</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.370000</CoincidenceFactor>
<NumberOfCustomers>12</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.365000</CoincidenceFactor>
<NumberOfCustomers>13</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.360000</CoincidenceFactor>
<NumberOfCustomers>14</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.357000</CoincidenceFactor>
<NumberOfCustomers>15</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.355000</CoincidenceFactor>
<NumberOfCustomers>16</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.352000</CoincidenceFactor>
<NumberOfCustomers>17</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.350000</CoincidenceFactor>
<NumberOfCustomers>18</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.347000</CoincidenceFactor>
<NumberOfCustomers>19</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>20</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.345000</CoincidenceFactor>
<NumberOfCustomers>21</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.342000</CoincidenceFactor>
<NumberOfCustomers>22</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.340000</CoincidenceFactor>
<NumberOfCustomers>23</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.338000</CoincidenceFactor>
<NumberOfCustomers>24</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.336000</CoincidenceFactor>
<NumberOfCustomers>25</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.333000</CoincidenceFactor>
<NumberOfCustomers>26</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.332000</CoincidenceFactor>
<NumberOfCustomers>27</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.331000</CoincidenceFactor>
<NumberOfCustomers>28</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.329000</CoincidenceFactor>
<NumberOfCustomers>29</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>30</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.328000</CoincidenceFactor>
<NumberOfCustomers>31</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.327000</CoincidenceFactor>
<NumberOfCustomers>32</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.325000</CoincidenceFactor>
<NumberOfCustomers>33</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.324000</CoincidenceFactor>
<NumberOfCustomers>34</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>35</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.323000</CoincidenceFactor>
<NumberOfCustomers>36</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.322000</CoincidenceFactor>
<NumberOfCustomers>37</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>38</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.321000</CoincidenceFactor>
<NumberOfCustomers>39</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>40</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>41</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.319000</CoincidenceFactor>
<NumberOfCustomers>42</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>43</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>44</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>45</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.318000</CoincidenceFactor>
<NumberOfCustomers>46</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>47</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>48</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>49</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>50</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>51</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.317000</CoincidenceFactor>
<NumberOfCustomers>52</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>53</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>54</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.316000</CoincidenceFactor>
<NumberOfCustomers>55</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>56</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>57</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.315000</CoincidenceFactor>
<NumberOfCustomers>58</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>59</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>60</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>61</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>62</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.314000</CoincidenceFactor>
<NumberOfCustomers>63</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>64</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>65</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>66</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>67</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>68</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>69</NumberOfCustomers>
</CoincidenceFactor>
<CoincidenceFactor>
<CoincidenceFactor>0.313000</CoincidenceFactor>
<NumberOfCustomers>70</NumberOfCustomers>
</CoincidenceFactor>
</CoincidenceFactors>
<IsIncludedInDiversification>1</IsIncludedInDiversification>
</ConsumerClass>
</ConsumerClasses>
<DeviceStages>
<DeviceStage>
<Name>Incomplete</Name>
<Description/>
<Color>255</Color>
<ID>1</ID>
<DefaultStage>0</DefaultStage>
</DeviceStage>
<DeviceStage>
<Name>Verified</Name>
<Description/>
<Color>65280</Color>
<ID>4</ID>
<DefaultStage>0</DefaultStage>
</DeviceStage>
<DeviceStage>
<Name>Complete</Name>
<Description/>
<Color>65535</Color>
<ID>2</ID>
<DefaultStage>0</DefaultStage>
</DeviceStage>
<DeviceStage>
<Name>Estimated</Name>
<Description/>
<Color>16711680</Color>
<ID>3</ID>
<DefaultStage>0</DefaultStage>
</DeviceStage>
</DeviceStages>
<LoadModelInformations>
<LoadModelInformation>
<Name>DEFAULT</Name>
<ID>1</ID>
</LoadModelInformation>
</LoadModelInformations>
<SelectedTimeBasedNetworkUpdateConfiguration/>
<SelectedTimeBasedDataConfiguration/>
<SelectedTimeBasedPlaybackConfiguration/>
<SelectedAbnormalConditionConfiguration/>
<ExtensionMask>189</ExtensionMask>
</Cyme>
