<?xml version="1.0" encoding="UTF-8"?>
<!--Copyright (c) 1986-2018, CYME International T&D-->
<!--Generated on 2025-08-28 4:12:40 PM-->
<Cyme xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Version="9.0" Revision="4">
<Version>9.0</Version>
<Revision>4</Revision>
<StyleSheetName/>
<BaseURL/>
<Networks>
<Network>
<Description/>
<SymbolID>0</SymbolID>
<ParentStructureID/>
<ViewStyle/>
<InputNodeID/>
<TextReferenceSize>-1.000000</TextReferenceSize>
<SymbolsReferenceSize>-1.000000</SymbolsReferenceSize>
<Topos>
<Topo>
<NetworkID>PRIESTMAN_ST</NetworkID>
<NetworkType>Substation</NetworkType>
<Group1>Fredericton</Group1>
<Group2>111</Group2>
<Group3/>
<Sources>
<Source>
<SourceNodeID>6124_21</SourceNodeID>
<ConnectorIndex>0</ConnectorIndex>
<SourceSettings>
<DeviceNumber>6124XT001</DeviceNumber>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<SourceID>6124XT001</SourceID>
<OperatingVoltageA>80.757908</OperatingVoltageA>
<OperatingVoltageB>80.757908</OperatingVoltageB>
<OperatingVoltageC>80.757908</OperatingVoltageC>
<UseSecondLevelImpedance>0</UseSecondLevelImpedance>
<SinglePhaseCenterTap>0</SinglePhaseCenterTap>
<CenterTapPhase>None</CenterTapPhase>
</SourceSettings>
<StructureID>DEFAULT</StructureID>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
<EquivalentSourceConfiguration>Yg</EquivalentSourceConfiguration>
<EquivalentSourceSinglePhaseCT>0</EquivalentSourceSinglePhaseCT>
<EquivSourceCenterTapPhase>AB</EquivSourceCenterTapPhase>
<EquivalentSourceModels>
<EquivalentSourceModel>
<LoadModelID>1</LoadModelID>
<EquivalentSource>
<KVLL>138.000000</KVLL>
<OperatingVoltage1>80.757908</OperatingVoltage1>
<OperatingVoltage2>80.757908</OperatingVoltage2>
<OperatingVoltage3>80.757908</OperatingVoltage3>
<OperatingAngle1>-60.620000</OperatingAngle1>
<OperatingAngle2>179.380000</OperatingAngle2>
<OperatingAngle3>59.380000</OperatingAngle3>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<UseSecondLevelImpedance>0</UseSecondLevelImpedance>
<FirstLevelR1>1.769188</FirstLevelR1>
<FirstLevelX1>11.793949</FirstLevelX1>
<FirstLevelR2>1.755857</FirstLevelR2>
<FirstLevelX2>11.578752</FirstLevelX2>
<FirstLevelR0>5.239004</FirstLevelR0>
<FirstLevelX0>30.796052</FirstLevelX0>
<SecondLevelR1>1.769188</SecondLevelR1>
<SecondLevelX1>11.793949</SecondLevelX1>
<SecondLevelR2>1.755857</SecondLevelR2>
<SecondLevelX2>11.578752</SecondLevelX2>
<SecondLevelR0>5.239004</SecondLevelR0>
<SecondLevelX0>30.796052</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<NominalCapacity1MVA>150.000000</NominalCapacity1MVA>
<NominalCapacity2MVA>150.000000</NominalCapacity2MVA>
</EquivalentSource>
<EquivalentLoad>
<LoadValueA xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueA>
<LoadValueB xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueB>
<LoadValueC xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueC>
</EquivalentLoad>
</EquivalentSourceModel>
</EquivalentSourceModels>
</Source>
</Sources>
<LoadFactor>1.000000</LoadFactor>
<LossLoadFactorK>0.150000</LossLoadFactorK>
<TravelingTime>0.000000</TravelingTime>
<EquivalentMode>0</EquivalentMode>
<Color>0</Color>
<AutoGenType>NoAutoGen</AutoGenType>
<Description/>
<CreationTime>1743590726</CreationTime>
</Topo>
<Topo>
<NetworkID>6124B011</NetworkID>
<NetworkType>Feeder</NetworkType>
<Group1>Fredericton</Group1>
<Group2>111</Group2>
<Group3/>
<LoadFactor>0.460000</LoadFactor>
<LossLoadFactorK>0.150000</LossLoadFactorK>
<TravelingTime>0.000000</TravelingTime>
<EquivalentMode>1</EquivalentMode>
<Color>0</Color>
<AutoGenType>NoAutoGen</AutoGenType>
<Description/>
<CreationTime>1743590726</CreationTime>
</Topo>
<Topo>
<NetworkID>6124B006</NetworkID>
<NetworkType>Feeder</NetworkType>
<Group1>Fredericton</Group1>
<Group2>111</Group2>
<Group3/>
<Sources>
<Source>
<SourceNodeID>6124_SUB_156_B006</SourceNodeID>
<ConnectorIndex>0</ConnectorIndex>
<StructureID>DEFAULT</StructureID>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
<EquivalentSourceConfiguration>Yg</EquivalentSourceConfiguration>
<EquivalentSourceSinglePhaseCT>0</EquivalentSourceSinglePhaseCT>
<EquivSourceCenterTapPhase>AB</EquivSourceCenterTapPhase>
<EquivalentSourceModels>
<EquivalentSourceModel>
<LoadModelID>1</LoadModelID>
<EquivalentSource>
<KVLL>12.470000</KVLL>
<OperatingVoltage1>7.199558</OperatingVoltage1>
<OperatingVoltage2>7.199558</OperatingVoltage2>
<OperatingVoltage3>7.199558</OperatingVoltage3>
<OperatingAngle1>0.000000</OperatingAngle1>
<OperatingAngle2>-120.000000</OperatingAngle2>
<OperatingAngle3>120.000000</OperatingAngle3>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<UseSecondLevelImpedance>0</UseSecondLevelImpedance>
<FirstLevelR1>0.002095</FirstLevelR1>
<FirstLevelX1>0.012617</FirstLevelX1>
<FirstLevelR2>0.002095</FirstLevelR2>
<FirstLevelX2>0.012617</FirstLevelX2>
<FirstLevelR0>0.010523</FirstLevelR0>
<FirstLevelX0>0.041991</FirstLevelX0>
<SecondLevelR1>0.002095</SecondLevelR1>
<SecondLevelX1>0.012617</SecondLevelX1>
<SecondLevelR2>0.002095</SecondLevelR2>
<SecondLevelX2>0.012617</SecondLevelX2>
<SecondLevelR0>0.010523</SecondLevelR0>
<SecondLevelX0>0.041991</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<NominalCapacity1MVA>150.000000</NominalCapacity1MVA>
<NominalCapacity2MVA>150.000000</NominalCapacity2MVA>
</EquivalentSource>
<EquivalentLoad>
<LoadValueA xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueA>
<LoadValueB xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueB>
<LoadValueC xsi:type="LoadValueKW_KVAR" Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueC>
</EquivalentLoad>
</EquivalentSourceModel>
</EquivalentSourceModels>
</Source>
</Sources>
<LoadFactor>0.540000</LoadFactor>
<LossLoadFactorK>0.150000</LossLoadFactorK>
<TravelingTime>0.000000</TravelingTime>
<EquivalentMode>0</EquivalentMode>
<Color>0</Color>
<AutoGenType>NoAutoGen</AutoGenType>
<Description/>
<CreationTime>1743590726</CreationTime>
</Topo>
</Topos>
<Sections>
<Section>
<SectionID>7564_2_1</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>7564_2R1_1</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7564_2_1</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>7564_2_1</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>38.529005</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_556_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
<IntermediatePoints>
<Point>
<X>2488440.010000</X>
<Y>7437486.860000</Y>
</Point>
<Point>
<X>2488446.330000</X>
<Y>7437497.140000</Y>
</Point>
</IntermediatePoints>
</Section>
<Section>
<SectionID>6124_1_16</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_1_7</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_1_16</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_1_16</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.507349</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_4</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_1_4</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_4</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_4</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.748628</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124B006-86</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>7536_1</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124B006_86</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Underground>
<DeviceNumber>6124B006-86</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>112.700255</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<CableID>XLPE_750_CU_3_S_3_4_1</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<CTConnection>CTUndefined</CTConnection>
<EarthResistivity>40.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<Bundled>1</Bundled>
<Neutral1ID/>
<Neutral2ID/>
<Neutral3ID/>
<Neutral1Type>CableDB</Neutral1Type>
<Neutral2Type>CableDB</Neutral2Type>
<Neutral3Type>CableDB</Neutral3Type>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
<IntermediatePoints>
<Point>
<X>2488340.850000</X>
<Y>7437520.140000</Y>
</Point>
<Point>
<X>2488327.440000</X>
<Y>7437489.450000</Y>
</Point>
</IntermediatePoints>
</Section>
<Section>
<SectionID>7564_1_2</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>7564_1-S030</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7564_1_2</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>7564_1_2</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>22.212542</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_500_500_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>7564_3_1</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>7564_2_1</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7564_3_1</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>7564_3_1</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>45.102023</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_556_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124B006-85</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>6124_SUB_156_B006</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124B006_85</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124B006-85</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>9.995849</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>7564_2R1_1</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>7564_1_2</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7564_2R1_1</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>7564_2R1_1</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>28.800726</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_556_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124SBP50</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_24</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124SBP50</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Transformer>
<DeviceNumber>6124T001</DeviceNumber>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<DeviceID>0260670</DeviceID>
<Location>Middle</Location>
<ConnectionStatus>Connected</ConnectionStatus>
<PrimaryTapSettingPercent>95.000000</PrimaryTapSettingPercent>
<SecondaryTapSettingPercent>100.000000</SecondaryTapSettingPercent>
<NormalFeedingNodeID>6124_24</NormalFeedingNodeID>
<SymbolSize>0.000000</SymbolSize>
<LTCSettings>
<RSetting>0.000000</RSetting>
<XSetting>0.000000</XSetting>
<CTPrimaryRating>100.000000</CTPrimaryRating>
<PTRatio>60.000000</PTRatio>
<ControlStatus>A</ControlStatus>
<TapSetting>-3.000000</TapSetting>
<MasterID/>
<LoadCenterID> </LoadCenterID>
<SetPoint>125.000000</SetPoint>
<UpperBandwidth>0.625000</UpperBandwidth>
<LowerBandwidth>0.625000</LowerBandwidth>
<Boost>10.000000</Boost>
<Buck>10.000000</Buck>
<EnableFHP>0</EnableFHP>
<FirstHouseHigh>108.330000</FirstHouseHigh>
<FirstHouseLow>87.500000</FirstHouseLow>
<FirstHouseDeadBand>0.750000</FirstHouseDeadBand>
<AutoTapChangingExt>
<TapChangingAlgo>0</TapChangingAlgo>
<ControlOnTapSide>0</ControlOnTapSide>
<WantIntegration>1</WantIntegration>
<UseInverseTimeDelayChar>0</UseInverseTimeDelayChar>
<ActivationDelayFirstTap>4.000000</ActivationDelayFirstTap>
<ActivationDelaySubsequentTaps>0.000000</ActivationDelaySubsequentTaps>
<MechanismDelay>0.500000</MechanismDelay>
</AutoTapChangingExt>
<TapLocation>Secondary</TapLocation>
<SettingOption>Terminal</SettingOption>
<InitialTapPosition>0.000000</InitialTapPosition>
<InitialTapPositionMode>TapModeFixed</InitialTapPositionMode>
<ControlType>Voltage120V</ControlType>
</LTCSettings>
<SystemBaseVoltage>
<Primary>0.000000</Primary>
<Secondary>0.000000</Secondary>
<Tertiary>0.000000</Tertiary>
</SystemBaseVoltage>
<Reversible>1</Reversible>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<TCCRepositoryID/>
<TransformerConnection>D_Yg</TransformerConnection>
<PrimaryGroundingResistance>0.000000</PrimaryGroundingResistance>
<PrimaryGroundingReactance>0.000000</PrimaryGroundingReactance>
<SecondaryGroundingResistance>0.000000</SecondaryGroundingResistance>
<SecondaryGroundingReactance>0.000000</SecondaryGroundingReactance>
<GammaPhaseShift>0.000000</GammaPhaseShift>
<PhaseShift>330deg</PhaseShift>
<OpenYDConfiguration>None</OpenYDConfiguration>
<CTPhase>AB</CTPhase>
<PrimaryCornerGroundedPhase>None</PrimaryCornerGroundedPhase>
<SecondaryCornerGroundedPhase>None</SecondaryCornerGroundedPhase>
</Transformer>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_SBJ_28593_J0</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_21</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_SBJ_28593_J0</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_SBJ_28593_J0</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>2.048414</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_NA_138HV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_1_27</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_4</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_1_27</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_1_27</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>2.268285</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_SUB_156-B006</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_1_16</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_SUB_156_B006</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_SUB_156-B006</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>4.995768</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>7551_41-S020</SectionID>
<OwnerID>6124B011</OwnerID>
<FromNodeID>7551_42-TX</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7551_41-S020</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>7551_41-S020</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>32.147715</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_4/0_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>7564_6A-TX</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>7564_3_1</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7564_6A_TX</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>7564_6A</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>1030262</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.798059</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1563.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030322</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.427491</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1356.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030323</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.592188</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1448.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030292</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.354093</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1315.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1025687</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>1.976364</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1104.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1009189</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>3.549937</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1983.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030293</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.368415</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1323.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1025711</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.547433</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1423.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030290</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.495518</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1394.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1025710</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.268164</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1267.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030291</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.493728</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1393.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1025713</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>1.822408</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1018.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030324</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>1.471532</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>822.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1025712</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>1.808087</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1010.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030325</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.273535</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1270.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030294</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>1.543139</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>862.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
<CustomerLoad>
<CustomerNumber>1030295</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>DefinedByLoadModel</LockDuringLoadAllocation>
<Year>-1</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<Year>2025</Year>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<LoadValueType>KW_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>ABC</Phase>
<LoadValue xsi:type="LoadValueKW_PF" Type="LoadValueKW_PF">
<KW>2.948434</KW>
<PF>97.794081</PF>
</LoadValue>
<ConnectedKVA>6.176471</ConnectedKVA>
<KWH>1647.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadLine>
<DeviceNumber>7564_6A-TX</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>164.235504</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_556_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
<IntermediatePoints>
<Point>
<X>2488497.930000</X>
<Y>7437583.240000</Y>
</Point>
<Point>
<X>2488552.603738</X>
<Y>7437678.356731</Y>
</Point>
</IntermediatePoints>
</Section>
<Section>
<SectionID>6124_9</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_SBJ_28593_J0</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_9</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_9</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.694993</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>AL_B30_NA_138HV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_22</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_1_28</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_22</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_22</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>-0.064598</DeltaX>
<DeltaY>-0.296586</DeltaY>
<Angle>-0.001891</Angle>
<Location>Standard</Location>
<Prop>4</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.024744</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_NA_138HV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>7536_1</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>6124B006_85</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7536_1</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Underground>
<DeviceNumber>7536_1</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.981338</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<CableID>XLPE_750_CU_3_S_3_4_1</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<CTConnection>CTUndefined</CTConnection>
<EarthResistivity>40.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<Bundled>1</Bundled>
<Neutral1ID/>
<Neutral2ID/>
<Neutral3ID/>
<Neutral1Type>CableDB</Neutral1Type>
<Neutral2Type>CableDB</Neutral2Type>
<Neutral3Type>CableDB</Neutral3Type>
<OptimalPowerFlowModel xsi:type="LineConfigurationExtOPF" Type="LineConfigurationExtOPF">
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
</OptimalPowerFlowModel>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>7564_1-S030</SectionID>
<OwnerID>6124B006</OwnerID>
<FromNodeID>6124B006_86</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>7564_1-S030</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>7564_1-S030</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>8.985015</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_500_500_STD3</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_1_3</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_24700</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_1_3</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_1_3</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.490939</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_NA_138HV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_37</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_1_27</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_37</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_37</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>4.973741</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_24</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_1_3</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_24</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_24</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>8.274539</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_NA_138HV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_1_4</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124SBP50</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_1_4</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_1_4</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>1.854077</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_24700</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_22</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_24700</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Miscellaneous>
<DeviceNumber>6124_24700-1</DeviceNumber>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<DeviceID>LA</DeviceID>
<Description/>
<Location>Middle</Location>
<ConnectionStatus>Connected</ConnectionStatus>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
</Miscellaneous>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_1_7</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_37</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_1_7</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_1_7</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>10.887976</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>CU_B20_B20_BLV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>6124_1_28</SectionID>
<OwnerID>PRIESTMAN_ST</OwnerID>
<FromNodeID>6124_9</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>6124_1_28</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadLine>
<DeviceNumber>6124_1_28</DeviceNumber>
<Tags>
<Tag>
<Text>NA</Text>
<DeltaX>0.000000</DeltaX>
<DeltaY>0.000000</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>0</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Tahoma</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<Flags>0</Flags>
<InitFromEquipFlags>0</InitFromEquipFlags>
<Length>3.314826</Length>
<AmpacityDeratingFactor>1.000000</AmpacityDeratingFactor>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<TCCRepositoryID/>
<NominalRating>0.000000</NominalRating>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<LineID>ACSR_556_NA_138HV</LineID>
<OptimalPowerFlowModel>
<FlowConstraintActive>0</FlowConstraintActive>
<ConstraintUnit>Amp</ConstraintUnit>
<MaximumFlow>100.000000</MaximumFlow>
<SeriesCompensationActive>0</SeriesCompensationActive>
<MaxReactanceMultiplier>50.000000</MaxReactanceMultiplier>
<SeriesCompensationCost_perKVAR>0.010000</SeriesCompensationCost_perKVAR>
</OptimalPowerFlowModel>
</OverheadLine>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
</Sections>
<Nodes>
<Node>
<NodeID>6124_1_28</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488395.940000</X>
<Y>7437498.180000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_24</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488388.528940</X>
<Y>7437502.112023</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_SUB_156_B006</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488361.543910</X>
<Y>7437511.768327</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_SBJ_28593_J0</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488399.340000</X>
<Y>7437496.450000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_1_4</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488384.700000</X>
<Y>7437503.960000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7551_41-S020</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2489632.680000</X>
<Y>7438696.040000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7564_6A_TX</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488552.769857</X>
<Y>7437681.777385</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7564_3_1</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488472.870000</X>
<Y>7437539.740000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_37</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488379.947976</X>
<Y>7437506.400171</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7564_2R1_1</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488428.780000</X>
<Y>7437468.680000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124B006_86</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488388.070000</X>
<Y>7437459.780000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_22</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488395.500866</X>
<Y>7437498.419084</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7564_1_2</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488414.710000</X>
<Y>7437443.550000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7551_42-TX</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2489620.280000</X>
<Y>7438666.380000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7536_1</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488351.560000</X>
<Y>7437515.410000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_21</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488401.160000</X>
<Y>7437495.510000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_1_7</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488370.240000</X>
<Y>7437511.330000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7564_2_1</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488448.860000</X>
<Y>7437501.560000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_1_16</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488368.103769</X>
<Y>7437510.434977</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_24700</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488395.040000</X>
<Y>7437498.670000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_1_3</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488393.740000</X>
<Y>7437499.400000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_9</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488398.894570</X>
<Y>7437496.677140</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124SBP50</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488386.400000</X>
<Y>7437503.220000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_1_27</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488382.230000</X>
<Y>7437505.210000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124_4</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488384.253936</X>
<Y>7437504.185891</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>6124B006_85</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488353.320000</X>
<Y>7437514.500000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
<Node>
<NodeID>7564_1-S030</NodeID>
<ZoneID/>
<UserDefinedBaseVoltage>0.000000</UserDefinedBaseVoltage>
<Installation>OpenAir</Installation>
<Connectors>
<Point>
<X>2488395.640000</X>
<Y>7437454.940000</Y>
</Point>
</Connectors>
<OptimalPowerFlowNode>
<OverrideLFVoltageLimits>0</OverrideLFVoltageLimits>
<HighVoltageLimit>105.000000</HighVoltageLimit>
<LowVoltageLimit>95.000000</LowVoltageLimit>
<LoadSheddingActive>0</LoadSheddingActive>
<MaximumLoadShed>100.000000</MaximumLoadShed>
<ShedLoadCost>0.010000</ShedLoadCost>
</OptimalPowerFlowNode>
</Node>
</Nodes>
<Structures>
<Structure>
<StructureID>DEFAULT</StructureID>
<ParentStructureID/>
<ViewStyle>Geographically Referenced</ViewStyle>
<ZoneID/>
<RadianAngle>0.000000</RadianAngle>
<Length>5.463860</Length>
<Height>5.463860</Height>
<AutoGenType>NoAutoGen</AutoGenType>
<SymbolID>-1</SymbolID>
<SymbolReferenceSize>1.977921</SymbolReferenceSize>
<TextReferenceSize>0.988961</TextReferenceSize>
</Structure>
</Structures>
<StubNetworks>
<NetworkID>6124B011</NetworkID>
</StubNetworks>
<SimplifiedNetwork>0</SimplifiedNetwork>
</Network>
</Networks>
<TopoConfigurations>
<TopoConfiguration>
<NetworkType>Feeder</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>2</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>Substation</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>17</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>SecondaryNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>3</TopoConnectivity>
<TopoDisplay>1</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>TransmissionLine</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>GeneralNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>LowVoltageNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>DCNetwork</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>1</TopoConnectivity>
<TopoDisplay>1</TopoDisplay>
</TopoConfiguration>
<TopoConfiguration>
<NetworkType>Microgrid</NetworkType>
<NetworkTypeID/>
<TopoConnectivity>0</TopoConnectivity>
<TopoDisplay>0</TopoDisplay>
</TopoConfiguration>
</TopoConfigurations>
<Equipments>
<Equipments>
<EquipmentDBs>
<SubstationDB>
<EquipmentID>6144XT002</EquipmentID>
<Comments>17345_190345</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.669800</DesiredKVLL>
<SourcePhaseAngle>0.520000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.656162</FirstLevelR1>
<FirstLevelX1>9.077323</FirstLevelX1>
<FirstLevelR2>2.641879</FirstLevelR2>
<FirstLevelX2>8.966867</FirstLevelX2>
<FirstLevelR0>5.075702</FirstLevelR0>
<FirstLevelX0>19.533431</FirstLevelX0>
<SecondLevelR1>2.656162</SecondLevelR1>
<SecondLevelX1>9.077323</SecondLevelX1>
<SecondLevelR2>2.641879</SecondLevelR2>
<SecondLevelX2>8.966867</SecondLevelX2>
<SecondLevelR0>5.075702</SecondLevelR0>
<SecondLevelX0>19.533431</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6412XT002</EquipmentID>
<Comments>17157_190157</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.924600</DesiredKVLL>
<SourcePhaseAngle>287.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.900687</FirstLevelR1>
<FirstLevelX1>13.435542</FirstLevelX1>
<FirstLevelR2>3.892594</FirstLevelR2>
<FirstLevelX2>13.313660</FirstLevelX2>
<FirstLevelR0>6.411639</FirstLevelR0>
<FirstLevelX0>28.355088</FirstLevelX0>
<SecondLevelR1>3.900687</SecondLevelR1>
<SecondLevelX1>13.435542</SecondLevelX1>
<SecondLevelR2>3.892594</SecondLevelR2>
<SecondLevelX2>13.313660</SecondLevelX2>
<SecondLevelR0>6.411639</SecondLevelR0>
<SecondLevelX0>28.355088</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6503XT002</EquipmentID>
<Comments>17121_190121</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.794000</DesiredKVLL>
<SourcePhaseAngle>280.060000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.779186</FirstLevelR1>
<FirstLevelX1>6.930112</FirstLevelX1>
<FirstLevelR2>1.778710</FirstLevelR2>
<FirstLevelX2>6.907735</FirstLevelX2>
<FirstLevelR0>3.011809</FirstLevelR0>
<FirstLevelX0>13.227486</FirstLevelX0>
<SecondLevelR1>1.779186</SecondLevelR1>
<SecondLevelX1>6.930112</SecondLevelX1>
<SecondLevelR2>1.778710</SecondLevelR2>
<SecondLevelX2>6.907735</SecondLevelX2>
<SecondLevelR0>3.011809</SecondLevelR0>
<SecondLevelX0>13.227486</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6507XT001</EquipmentID>
<Comments>17565_190415</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.579600</DesiredKVLL>
<SourcePhaseAngle>283.220000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.997906</FirstLevelR1>
<FirstLevelX1>7.368124</FirstLevelX1>
<FirstLevelR2>0.994097</FirstLevelR2>
<FirstLevelX2>7.278617</FirstLevelX2>
<FirstLevelR0>1.403543</FirstLevelR0>
<FirstLevelX0>7.347175</FirstLevelX0>
<SecondLevelR1>0.997906</SecondLevelR1>
<SecondLevelX1>7.368124</SecondLevelX1>
<SecondLevelR2>0.994097</SecondLevelR2>
<SecondLevelX2>7.278617</SecondLevelX2>
<SecondLevelR0>1.403543</SecondLevelR0>
<SecondLevelX0>7.347175</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6525XT001</EquipmentID>
<Comments>17331_190344</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>137.793000</DesiredKVLL>
<SourcePhaseAngle>282.480000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.016950</FirstLevelR1>
<FirstLevelX1>7.705202</FirstLevelX1>
<FirstLevelR2>1.015045</FirstLevelR2>
<FirstLevelX2>7.617600</FirstLevelX2>
<FirstLevelR0>1.394021</FirstLevelR0>
<FirstLevelX0>8.455536</FirstLevelX0>
<SecondLevelR1>1.016950</SecondLevelR1>
<SecondLevelX1>7.705202</SecondLevelX1>
<SecondLevelR2>1.015045</SecondLevelR2>
<SecondLevelX2>7.617600</SecondLevelX2>
<SecondLevelR0>1.394021</SecondLevelR0>
<SecondLevelX0>8.455536</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6109XT001</EquipmentID>
<Comments>17229_190229</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>143.464800</DesiredKVLL>
<SourcePhaseAngle>303.640000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.679871</FirstLevelR1>
<FirstLevelX1>5.261857</FirstLevelX1>
<FirstLevelR2>0.660827</FirstLevelR2>
<FirstLevelX2>5.008572</FirstLevelX2>
<FirstLevelR0>1.175015</FirstLevelR0>
<FirstLevelX0>4.665780</FirstLevelX0>
<SecondLevelR1>0.679871</SecondLevelR1>
<SecondLevelX1>5.261857</SecondLevelX1>
<SecondLevelR2>0.660827</SecondLevelR2>
<SecondLevelX2>5.008572</SecondLevelX2>
<SecondLevelR0>1.175015</SecondLevelR0>
<SecondLevelX0>4.665780</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6162XT001</EquipmentID>
<Comments>17449_190466</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.794000</DesiredKVLL>
<SourcePhaseAngle>288.350000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.338317</FirstLevelR1>
<FirstLevelX1>9.750528</FirstLevelX1>
<FirstLevelR2>1.329271</FirstLevelR2>
<FirstLevelX2>9.679589</FirstLevelX2>
<FirstLevelR0>0.466102</FirstLevelR0>
<FirstLevelX0>8.019428</FirstLevelX0>
<SecondLevelR1>1.338317</SecondLevelR1>
<SecondLevelX1>9.750528</SecondLevelX1>
<SecondLevelR2>1.329271</SecondLevelR2>
<SecondLevelX2>9.679589</SecondLevelX2>
<SecondLevelR0>0.466102</SecondLevelR0>
<SecondLevelX0>8.019428</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6207XT001</EquipmentID>
<Comments>17327_190327</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.276500</DesiredKVLL>
<SourcePhaseAngle>288.920000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.096939</FirstLevelR1>
<FirstLevelX1>28.704069</FirstLevelX1>
<FirstLevelR2>11.090273</FirstLevelR2>
<FirstLevelX2>28.660744</FirstLevelX2>
<FirstLevelR0>18.536477</FirstLevelR0>
<FirstLevelX0>87.177719</FirstLevelX0>
<SecondLevelR1>11.096939</SecondLevelR1>
<SecondLevelX1>28.704069</SecondLevelX1>
<SecondLevelR2>11.090273</SecondLevelR2>
<SecondLevelX2>28.660744</SecondLevelX2>
<SecondLevelR0>18.536477</SecondLevelR0>
<SecondLevelX0>87.177719</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6409XT003</EquipmentID>
<Comments>17213_190213</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.028600</DesiredKVLL>
<SourcePhaseAngle>288.990000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.897448</FirstLevelR1>
<FirstLevelX1>7.740434</FirstLevelX1>
<FirstLevelR2>0.889355</FirstLevelR2>
<FirstLevelX2>7.619028</FirstLevelX2>
<FirstLevelR0>1.340221</FirstLevelR0>
<FirstLevelX0>7.086749</FirstLevelX0>
<SecondLevelR1>0.897448</SecondLevelR1>
<SecondLevelX1>7.740434</SecondLevelX1>
<SecondLevelR2>0.889355</SecondLevelR2>
<SecondLevelX2>7.619028</SecondLevelX2>
<SecondLevelR0>1.340221</SecondLevelR0>
<SecondLevelX0>7.086749</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6223XT001</EquipmentID>
<Comments>17052_190052</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.979300</DesiredKVLL>
<SourcePhaseAngle>287.910000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.071987</FirstLevelR1>
<FirstLevelX1>9.932874</FirstLevelX1>
<FirstLevelR2>2.073415</FirstLevelR2>
<FirstLevelX2>9.906689</FirstLevelX2>
<FirstLevelR0>2.548087</FirstLevelR0>
<FirstLevelX0>15.126173</FirstLevelX0>
<SecondLevelR1>2.071987</SecondLevelR1>
<SecondLevelX1>9.932874</SecondLevelX1>
<SecondLevelR2>2.073415</SecondLevelR2>
<SecondLevelX2>9.906689</SecondLevelX2>
<SecondLevelR0>2.548087</SecondLevelR0>
<SecondLevelX0>15.126173</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6431XT001</EquipmentID>
<Comments>17375_190375</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.194200</DesiredKVLL>
<SourcePhaseAngle>298.750000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.902402</FirstLevelR1>
<FirstLevelX1>13.983057</FirstLevelX1>
<FirstLevelR2>4.938585</FirstLevelR2>
<FirstLevelX2>13.765955</FirstLevelX2>
<FirstLevelR0>6.447822</FirstLevelR0>
<FirstLevelX0>32.721877</FirstLevelX0>
<SecondLevelR1>4.902402</SecondLevelR1>
<SecondLevelX1>13.983057</SecondLevelX1>
<SecondLevelR2>4.938585</SecondLevelR2>
<SecondLevelX2>13.765955</SecondLevelX2>
<SecondLevelR0>6.447822</SecondLevelR0>
<SecondLevelX0>32.721877</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6528XT002</EquipmentID>
<Comments>17266_190266</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.979800</DesiredKVLL>
<SourcePhaseAngle>298.640000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.914874</FirstLevelR1>
<FirstLevelX1>7.131978</FirstLevelX1>
<FirstLevelR2>1.911065</FirstLevelR2>
<FirstLevelX2>7.017238</FirstLevelX2>
<FirstLevelR0>4.463914</FirstLevelR0>
<FirstLevelX0>17.941352</FirstLevelX0>
<SecondLevelR1>1.914874</SecondLevelR1>
<SecondLevelX1>7.131978</SecondLevelX1>
<SecondLevelR2>1.911065</SecondLevelR2>
<SecondLevelX2>7.017238</SecondLevelX2>
<SecondLevelR0>4.463914</SecondLevelR0>
<SecondLevelX0>17.941352</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6553XT002</EquipmentID>
<Comments>17162_190162</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.931500</DesiredKVLL>
<SourcePhaseAngle>280.020000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.235480</FirstLevelR1>
<FirstLevelX1>5.922208</FirstLevelX1>
<FirstLevelR2>1.235003</FirstLevelR2>
<FirstLevelX2>5.899831</FirstLevelX2>
<FirstLevelR0>2.209580</FirstLevelR0>
<FirstLevelX0>9.518191</FirstLevelX0>
<SecondLevelR1>1.235480</SecondLevelR1>
<SecondLevelX1>5.922208</SecondLevelX1>
<SecondLevelR2>1.235003</SecondLevelR2>
<SecondLevelX2>5.899831</SecondLevelX2>
<SecondLevelR0>2.209580</SecondLevelR0>
<SecondLevelX0>9.518191</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6141XT002</EquipmentID>
<Comments>17257_190257</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.089700</DesiredKVLL>
<SourcePhaseAngle>292.600000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.303944</FirstLevelR1>
<FirstLevelX1>13.435542</FirstLevelX1>
<FirstLevelR2>4.302992</FirstLevelR2>
<FirstLevelX2>13.393645</FirstLevelX2>
<FirstLevelR0>9.554851</FirstLevelR0>
<FirstLevelX0>35.667032</FirstLevelX0>
<SecondLevelR1>4.303944</SecondLevelR1>
<SecondLevelX1>13.435542</SecondLevelX1>
<SecondLevelR2>4.302992</SecondLevelR2>
<SecondLevelX2>13.393645</SecondLevelX2>
<SecondLevelR0>9.554851</SecondLevelR0>
<SecondLevelX0>35.667032</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6155XT001</EquipmentID>
<Comments>17271_190271</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.744700</DesiredKVLL>
<SourcePhaseAngle>291.120000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>13.891646</FirstLevelR1>
<FirstLevelX1>26.084091</FirstLevelX1>
<FirstLevelR2>13.890218</FirstLevelR2>
<FirstLevelX2>26.042194</FirstLevelX2>
<FirstLevelR0>22.485727</FirstLevelR0>
<FirstLevelX0>87.117254</FirstLevelX0>
<SecondLevelR1>13.891646</SecondLevelR1>
<SecondLevelX1>26.084091</SecondLevelX1>
<SecondLevelR2>13.890218</SecondLevelR2>
<SecondLevelX2>26.042194</SecondLevelX2>
<SecondLevelR0>22.485727</SecondLevelR0>
<SecondLevelX0>87.117254</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6205XT001</EquipmentID>
<Comments>17384_190384</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.021200</DesiredKVLL>
<SourcePhaseAngle>298.760000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>6.082178</FirstLevelR1>
<FirstLevelX1>16.690638</FirstLevelX1>
<FirstLevelR2>6.078369</FirstLevelR2>
<FirstLevelX2>16.575898</FirstLevelX2>
<FirstLevelR0>12.732342</FirstLevelR0>
<FirstLevelX0>52.088197</FirstLevelX0>
<SecondLevelR1>6.082178</SecondLevelR1>
<SecondLevelX1>16.690638</SecondLevelX1>
<SecondLevelR2>6.078369</SecondLevelR2>
<SecondLevelX2>16.575898</SecondLevelX2>
<SecondLevelR0>12.732342</SecondLevelR0>
<SecondLevelX0>52.088197</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6222XT002</EquipmentID>
<Comments>17071_190071</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.117800</DesiredKVLL>
<SourcePhaseAngle>288.930000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.696916</FirstLevelR1>
<FirstLevelX1>13.276048</FirstLevelX1>
<FirstLevelR2>3.690251</FirstLevelR2>
<FirstLevelX2>13.232247</FirstLevelX2>
<FirstLevelR0>5.253763</FirstLevelR0>
<FirstLevelX0>27.833758</FirstLevelX0>
<SecondLevelR1>3.696916</SecondLevelR1>
<SecondLevelX1>13.276048</SecondLevelX1>
<SecondLevelR2>3.690251</SecondLevelR2>
<SecondLevelX2>13.232247</SecondLevelX2>
<SecondLevelR0>5.253763</SecondLevelR0>
<SecondLevelX0>27.833758</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6302XT001</EquipmentID>
<Comments>17201_190356</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>50.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>50.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>50.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>50.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.683600</DesiredKVLL>
<SourcePhaseAngle>0.250000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.999620</FirstLevelR1>
<FirstLevelX1>7.380502</FirstLevelX1>
<FirstLevelR2>2.000572</FirstLevelR2>
<FirstLevelX2>7.309087</FirstLevelX2>
<FirstLevelR0>3.303658</FirstLevelR0>
<FirstLevelX0>14.116365</FirstLevelX0>
<SecondLevelR1>1.999620</SecondLevelR1>
<SecondLevelX1>7.380502</SecondLevelX1>
<SecondLevelR2>2.000572</SecondLevelR2>
<SecondLevelX2>7.309087</SecondLevelX2>
<SecondLevelR0>3.303658</SecondLevelR0>
<SecondLevelX0>14.116365</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6508XT002</EquipmentID>
<Comments>17251_190251</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>131.113800</DesiredKVLL>
<SourcePhaseAngle>287.810000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>14.820041</FirstLevelR1>
<FirstLevelX1>59.009738</FirstLevelX1>
<FirstLevelR2>14.787666</FirstLevelR2>
<FirstLevelX2>58.522212</FirstLevelX2>
<FirstLevelR0>35.446597</FirstLevelR0>
<FirstLevelX0>180.798023</FirstLevelX0>
<SecondLevelR1>14.820041</SecondLevelR1>
<SecondLevelX1>59.009738</SecondLevelX1>
<SecondLevelR2>14.787666</SecondLevelR2>
<SecondLevelX2>58.522212</SecondLevelX2>
<SecondLevelR0>35.446597</SecondLevelR0>
<SecondLevelX0>180.798023</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6305XT001</EquipmentID>
<Comments>17448_190448</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>141.256800</DesiredKVLL>
<SourcePhaseAngle>304.080000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>7.619504</FirstLevelR1>
<FirstLevelX1>39.165890</FirstLevelX1>
<FirstLevelR2>7.615696</FirstLevelR2>
<FirstLevelX2>39.005921</FirstLevelX2>
<FirstLevelR0>25.989347</FirstLevelR0>
<FirstLevelX0>82.972804</FirstLevelX0>
<SecondLevelR1>7.619504</SecondLevelR1>
<SecondLevelX1>39.165890</SecondLevelX1>
<SecondLevelR2>7.615696</SecondLevelR2>
<SecondLevelX2>39.005921</SecondLevelX2>
<SecondLevelR0>25.989347</SecondLevelR0>
<SecondLevelX0>82.972804</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6391XT001</EquipmentID>
<Comments>17145_190145</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.104500</DesiredKVLL>
<SourcePhaseAngle>289.340000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.547991</FirstLevelR1>
<FirstLevelX1>8.870695</FirstLevelX1>
<FirstLevelR2>0.552752</FirstLevelR2>
<FirstLevelX2>8.737863</FirstLevelX2>
<FirstLevelR0>0.377547</FirstLevelR0>
<FirstLevelX0>3.577891</FirstLevelX0>
<SecondLevelR1>0.547991</SecondLevelR1>
<SecondLevelX1>8.870695</SecondLevelX1>
<SecondLevelR2>0.552752</SecondLevelR2>
<SecondLevelX2>8.737863</SecondLevelX2>
<SecondLevelR0>0.377547</SecondLevelR0>
<SecondLevelX0>3.577891</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6163XT001</EquipmentID>
<Comments>17528_190248</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.207500</DesiredKVLL>
<SourcePhaseAngle>296.220000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.510475</FirstLevelR1>
<FirstLevelX1>8.285568</FirstLevelX1>
<FirstLevelR2>2.509047</FirstLevelR2>
<FirstLevelX2>8.244624</FirstLevelX2>
<FirstLevelR0>3.948773</FirstLevelR0>
<FirstLevelX0>19.438687</FirstLevelX0>
<SecondLevelR1>2.510475</SecondLevelR1>
<SecondLevelX1>8.285568</SecondLevelX1>
<SecondLevelR2>2.509047</SecondLevelR2>
<SecondLevelX2>8.244624</SecondLevelX2>
<SecondLevelR0>3.948773</SecondLevelR0>
<SecondLevelX0>19.438687</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6298XT001</EquipmentID>
<Comments>17247_190247</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.669300</DesiredKVLL>
<SourcePhaseAngle>298.240000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.370312</FirstLevelR1>
<FirstLevelX1>10.425638</FirstLevelX1>
<FirstLevelR2>3.366503</FirstLevelR2>
<FirstLevelX2>10.310898</FirstLevelX2>
<FirstLevelR0>7.793281</FirstLevelR0>
<FirstLevelX0>29.805288</FirstLevelX0>
<SecondLevelR1>3.370312</SecondLevelR1>
<SecondLevelX1>10.425638</SecondLevelX1>
<SecondLevelR2>3.366503</SecondLevelR2>
<SecondLevelX2>10.310898</SecondLevelX2>
<SecondLevelR0>7.793281</SecondLevelR0>
<SecondLevelX0>29.805288</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6440XT001</EquipmentID>
<Comments>17532_190532</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.428300</DesiredKVLL>
<SourcePhaseAngle>286.690000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.390594</FirstLevelR1>
<FirstLevelX1>18.046571</FirstLevelX1>
<FirstLevelR2>4.382024</FirstLevelR2>
<FirstLevelX2>17.924689</FirstLevelX2>
<FirstLevelR0>9.960964</FirstLevelR0>
<FirstLevelX0>42.207693</FirstLevelX0>
<SecondLevelR1>4.390594</SecondLevelR1>
<SecondLevelX1>18.046571</SecondLevelX1>
<SecondLevelR2>4.382024</SecondLevelR2>
<SecondLevelX2>17.924689</SecondLevelX2>
<SecondLevelR0>9.960964</SecondLevelR0>
<SecondLevelX0>42.207693</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6553XT003</EquipmentID>
<Comments>17162_190162</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.931500</DesiredKVLL>
<SourcePhaseAngle>280.020000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.235480</FirstLevelR1>
<FirstLevelX1>5.922208</FirstLevelX1>
<FirstLevelR2>1.235003</FirstLevelR2>
<FirstLevelX2>5.899831</FirstLevelX2>
<FirstLevelR0>2.209580</FirstLevelR0>
<FirstLevelX0>9.518191</FirstLevelX0>
<SecondLevelR1>1.235480</SecondLevelR1>
<SecondLevelX1>5.922208</SecondLevelX1>
<SecondLevelR2>1.235003</SecondLevelR2>
<SecondLevelX2>5.899831</SecondLevelX2>
<SecondLevelR0>2.209580</SecondLevelR0>
<SecondLevelX0>9.518191</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6141XT001</EquipmentID>
<Comments>17257_190257</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.089700</DesiredKVLL>
<SourcePhaseAngle>292.600000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.303944</FirstLevelR1>
<FirstLevelX1>13.435542</FirstLevelX1>
<FirstLevelR2>4.302992</FirstLevelR2>
<FirstLevelX2>13.393645</FirstLevelX2>
<FirstLevelR0>9.554851</FirstLevelR0>
<FirstLevelX0>35.667032</FirstLevelX0>
<SecondLevelR1>4.303944</SecondLevelR1>
<SecondLevelX1>13.435542</SecondLevelX1>
<SecondLevelR2>4.302992</SecondLevelR2>
<SecondLevelX2>13.393645</SecondLevelX2>
<SecondLevelR0>9.554851</SecondLevelR0>
<SecondLevelX0>35.667032</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6200XT002</EquipmentID>
<Comments>17208_190208</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.571700</DesiredKVLL>
<SourcePhaseAngle>285.260000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>7.894214</FirstLevelR1>
<FirstLevelX1>25.752725</FirstLevelX1>
<FirstLevelR2>7.893262</FirstLevelR2>
<FirstLevelX2>25.713209</FirstLevelX2>
<FirstLevelR0>13.672164</FirstLevelR0>
<FirstLevelX0>57.875192</FirstLevelX0>
<SecondLevelR1>7.894214</SecondLevelR1>
<SecondLevelX1>25.752725</SecondLevelX1>
<SecondLevelR2>7.893262</SecondLevelR2>
<SecondLevelX2>25.713209</SecondLevelX2>
<SecondLevelR0>13.672164</SecondLevelR0>
<SecondLevelX0>57.875192</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6302XT002</EquipmentID>
<Comments>17201_190356</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>50.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>50.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>50.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>50.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.683600</DesiredKVLL>
<SourcePhaseAngle>0.250000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.999620</FirstLevelR1>
<FirstLevelX1>7.380502</FirstLevelX1>
<FirstLevelR2>2.000572</FirstLevelR2>
<FirstLevelX2>7.309087</FirstLevelX2>
<FirstLevelR0>3.303658</FirstLevelR0>
<FirstLevelX0>14.116365</FirstLevelX0>
<SecondLevelR1>1.999620</SecondLevelR1>
<SecondLevelX1>7.380502</SecondLevelX1>
<SecondLevelR2>2.000572</SecondLevelR2>
<SecondLevelX2>7.309087</SecondLevelX2>
<SecondLevelR0>3.303658</SecondLevelR0>
<SecondLevelX0>14.116365</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6421XT001</EquipmentID>
<Comments>17234_190234</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.888600</DesiredKVLL>
<SourcePhaseAngle>294.090000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>10.556565</FirstLevelR1>
<FirstLevelX1>25.395174</FirstLevelX1>
<FirstLevelR2>10.562755</FirstLevelR2>
<FirstLevelX2>25.283767</FirstLevelX2>
<FirstLevelR0>18.865462</FirstLevelR0>
<FirstLevelX0>84.671052</FirstLevelX0>
<SecondLevelR1>10.556565</SecondLevelR1>
<SecondLevelX1>25.395174</SecondLevelX1>
<SecondLevelR2>10.562755</SecondLevelR2>
<SecondLevelX2>25.283767</SecondLevelX2>
<SecondLevelR0>18.865462</SecondLevelR0>
<SecondLevelX0>84.671052</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6298XT002</EquipmentID>
<Comments>17247_190247</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583878844</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.669300</DesiredKVLL>
<SourcePhaseAngle>298.240000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.370312</FirstLevelR1>
<FirstLevelX1>10.425638</FirstLevelX1>
<FirstLevelR2>3.366503</FirstLevelR2>
<FirstLevelX2>10.310898</FirstLevelX2>
<FirstLevelR0>7.793281</FirstLevelR0>
<FirstLevelX0>29.805288</FirstLevelX0>
<SecondLevelR1>3.370312</SecondLevelR1>
<SecondLevelX1>10.425638</SecondLevelX1>
<SecondLevelR2>3.366503</SecondLevelR2>
<SecondLevelX2>10.310898</SecondLevelX2>
<SecondLevelR0>7.793281</SecondLevelR0>
<SecondLevelX0>29.805288</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6507XT002</EquipmentID>
<Comments>17566_190409</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.552000</DesiredKVLL>
<SourcePhaseAngle>283.190000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.997906</FirstLevelR1>
<FirstLevelX1>7.371932</FirstLevelX1>
<FirstLevelR2>0.994097</FirstLevelR2>
<FirstLevelX2>7.284330</FirstLevelX2>
<FirstLevelR0>1.395925</FirstLevelR0>
<FirstLevelX0>7.337653</FirstLevelX0>
<SecondLevelR1>0.997906</SecondLevelR1>
<SecondLevelX1>7.371932</SecondLevelX1>
<SecondLevelR2>0.994097</SecondLevelR2>
<SecondLevelX2>7.284330</SecondLevelX2>
<SecondLevelR0>1.395925</SecondLevelR0>
<SecondLevelX0>7.337653</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6525XT002</EquipmentID>
<Comments>17255_190340</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>137.793000</DesiredKVLL>
<SourcePhaseAngle>282.480000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.056942</FirstLevelR1>
<FirstLevelX1>7.964201</FirstLevelX1>
<FirstLevelR2>1.055038</FirstLevelR2>
<FirstLevelX2>7.874694</FirstLevelX2>
<FirstLevelR0>1.533042</FirstLevelR0>
<FirstLevelX0>9.093510</FirstLevelX0>
<SecondLevelR1>1.056942</SecondLevelR1>
<SecondLevelX1>7.964201</SecondLevelX1>
<SecondLevelR2>1.055038</SecondLevelR2>
<SecondLevelX2>7.874694</SecondLevelX2>
<SecondLevelR0>1.533042</SecondLevelR0>
<SecondLevelX0>9.093510</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6418XT002</EquipmentID>
<Comments>17183_190183</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.489900</DesiredKVLL>
<SourcePhaseAngle>295.800000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.544278</FirstLevelR1>
<FirstLevelX1>9.178732</FirstLevelX1>
<FirstLevelR2>2.550468</FirstLevelR2>
<FirstLevelX2>9.067324</FirstLevelX2>
<FirstLevelR0>5.449917</FirstLevelR0>
<FirstLevelX0>21.507341</FirstLevelX0>
<SecondLevelR1>2.544278</SecondLevelR1>
<SecondLevelX1>9.178732</SecondLevelX1>
<SecondLevelR2>2.550468</SecondLevelR2>
<SecondLevelX2>9.067324</SecondLevelX2>
<SecondLevelR0>5.449917</SecondLevelR0>
<SecondLevelX0>21.507341</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6129XT001</EquipmentID>
<Comments>17239_190239</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.648600</DesiredKVLL>
<SourcePhaseAngle>287.180000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.099125</FirstLevelR1>
<FirstLevelX1>14.390123</FirstLevelX1>
<FirstLevelR2>2.104362</FirstLevelR2>
<FirstLevelX2>14.257291</FirstLevelX2>
<FirstLevelR0>4.390118</FirstLevelR0>
<FirstLevelX0>25.202830</FirstLevelX0>
<SecondLevelR1>2.099125</SecondLevelR1>
<SecondLevelX1>14.390123</SecondLevelX1>
<SecondLevelR2>2.104362</SecondLevelR2>
<SecondLevelX2>14.257291</SecondLevelX2>
<SecondLevelR0>4.390118</SecondLevelR0>
<SecondLevelX0>25.202830</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6439XT001</EquipmentID>
<Comments>17542_190542</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.897000</DesiredKVLL>
<SourcePhaseAngle>304.150000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.492670</FirstLevelR1>
<FirstLevelX1>21.355942</FirstLevelX1>
<FirstLevelR2>3.483148</FirstLevelR2>
<FirstLevelX2>20.794144</FirstLevelX2>
<FirstLevelR0>7.912782</FirstLevelR0>
<FirstLevelX0>34.587713</FirstLevelX0>
<SecondLevelR1>3.492670</SecondLevelR1>
<SecondLevelX1>21.355942</SecondLevelX1>
<SecondLevelR2>3.483148</SecondLevelR2>
<SecondLevelX2>20.794144</SecondLevelX2>
<SecondLevelR0>7.912782</SecondLevelR0>
<SecondLevelX0>34.587713</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6513XT001</EquipmentID>
<Comments>17228_190228</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.068500</DesiredKVLL>
<SourcePhaseAngle>268.710000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>6.691586</FirstLevelR1>
<FirstLevelX1>23.933547</FirstLevelX1>
<FirstLevelR2>6.691109</FirstLevelR2>
<FirstLevelX2>23.914979</FirstLevelX2>
<FirstLevelR0>11.810137</FirstLevelR0>
<FirstLevelX0>59.177326</FirstLevelX0>
<SecondLevelR1>6.691586</SecondLevelR1>
<SecondLevelX1>23.933547</SecondLevelX1>
<SecondLevelR2>6.691109</SecondLevelR2>
<SecondLevelX2>23.914979</SecondLevelX2>
<SecondLevelR0>11.810137</SecondLevelR0>
<SecondLevelX0>59.177326</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6528XT001</EquipmentID>
<Comments>17266_190266</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.979800</DesiredKVLL>
<SourcePhaseAngle>298.640000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.914874</FirstLevelR1>
<FirstLevelX1>7.131978</FirstLevelX1>
<FirstLevelR2>1.911065</FirstLevelR2>
<FirstLevelX2>7.017238</FirstLevelX2>
<FirstLevelR0>4.463914</FirstLevelR0>
<FirstLevelX0>17.941352</FirstLevelX0>
<SecondLevelR1>1.914874</SecondLevelR1>
<SecondLevelX1>7.131978</SecondLevelX1>
<SecondLevelR2>1.911065</SecondLevelR2>
<SecondLevelX2>7.017238</SecondLevelX2>
<SecondLevelR0>4.463914</SecondLevelR0>
<SecondLevelX0>17.941352</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>65XX_12KV</EquipmentID>
<Comments>mobile</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>12.500000</NominalKVLL>
<DesiredKVLL>12.500000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.176204</FirstLevelR1>
<FirstLevelX1>0.441154</FirstLevelX1>
<FirstLevelR2>0.176204</FirstLevelR2>
<FirstLevelX2>0.441154</FirstLevelX2>
<FirstLevelR0>0.315112</FirstLevelR0>
<FirstLevelX0>1.427644</FirstLevelX0>
<SecondLevelR1>0.176204</SecondLevelR1>
<SecondLevelX1>0.441154</SecondLevelX1>
<SecondLevelR2>0.176204</SecondLevelR2>
<SecondLevelX2>0.441154</SecondLevelX2>
<SecondLevelR0>0.315112</SecondLevelR0>
<SecondLevelX0>1.427644</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>5100XT001</EquipmentID>
<Comments>17207_190207</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.916700</DesiredKVLL>
<SourcePhaseAngle>285.900000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>28.584092</FirstLevelR1>
<FirstLevelX1>39.554864</FirstLevelX1>
<FirstLevelR2>28.588853</FirstLevelR2>
<FirstLevelX2>39.422032</FirstLevelX2>
<FirstLevelR0>40.428031</FirstLevelR0>
<FirstLevelX0>119.231627</FirstLevelX0>
<SecondLevelR1>28.584092</SecondLevelR1>
<SecondLevelX1>39.554864</SecondLevelX1>
<SecondLevelR2>28.588853</SecondLevelR2>
<SecondLevelX2>39.422032</SecondLevelX2>
<SecondLevelR0>40.428031</SecondLevelR0>
<SecondLevelX0>119.231627</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6107XT001</EquipmentID>
<Comments>17372_190372</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.020200</DesiredKVLL>
<SourcePhaseAngle>285.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>20.765578</FirstLevelR1>
<FirstLevelX1>32.413364</FirstLevelX1>
<FirstLevelR2>20.770339</FirstLevelR2>
<FirstLevelX2>32.280532</FirstLevelX2>
<FirstLevelR0>29.906698</FirstLevelR0>
<FirstLevelX0>92.517656</FirstLevelX0>
<SecondLevelR1>20.765578</SecondLevelR1>
<SecondLevelX1>32.413364</SecondLevelX1>
<SecondLevelR2>20.770339</SecondLevelR2>
<SecondLevelX2>32.280532</SecondLevelX2>
<SecondLevelR0>29.906698</SecondLevelR0>
<SecondLevelX0>92.517656</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6120XT002</EquipmentID>
<Comments>17311_190311</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.269600</DesiredKVLL>
<SourcePhaseAngle>287.450000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.942774</FirstLevelR1>
<FirstLevelX1>11.384503</FirstLevelX1>
<FirstLevelR2>2.941822</FirstLevelR2>
<FirstLevelX2>11.346891</FirstLevelX2>
<FirstLevelR0>2.676158</FirstLevelR0>
<FirstLevelX0>13.429829</FirstLevelX0>
<SecondLevelR1>2.942774</SecondLevelR1>
<SecondLevelX1>11.384503</SecondLevelX1>
<SecondLevelR2>2.941822</SecondLevelR2>
<SecondLevelX2>11.346891</SecondLevelX2>
<SecondLevelR0>2.676158</SecondLevelR0>
<SecondLevelX0>13.429829</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>DEFAULT</EquipmentID>
<Comments>default</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1602176843</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>200.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>200.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>200.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>200.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>200.000000</FourthNominalCapacityMVA>
<NominalKVLL>12.470000</NominalKVLL>
<DesiredKVLL>12.470000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.002095</FirstLevelR1>
<FirstLevelX1>0.012617</FirstLevelX1>
<FirstLevelR2>0.002095</FirstLevelR2>
<FirstLevelX2>0.012617</FirstLevelX2>
<FirstLevelR0>0.010523</FirstLevelR0>
<FirstLevelX0>0.041991</FirstLevelX0>
<SecondLevelR1>0.002095</SecondLevelR1>
<SecondLevelX1>0.012617</SecondLevelX1>
<SecondLevelR2>0.002095</SecondLevelR2>
<SecondLevelX2>0.012617</SecondLevelX2>
<SecondLevelR0>0.010523</SecondLevelR0>
<SecondLevelX0>0.041991</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<UtilityEquivalent>
<VoltageKVLL>0.000000</VoltageKVLL>
<FaultLimitingReactance>0.000000</FaultLimitingReactance>
<UtilityEquivalentImpedance>
<ZeroSequenceResistance>0.000000</ZeroSequenceResistance>
<ZeroSequenceReactance>0.000000</ZeroSequenceReactance>
<PositiveSequenceResistance>0.000000</PositiveSequenceResistance>
<PositiveSequenceReactance>0.000000</PositiveSequenceReactance>
</UtilityEquivalentImpedance>
</UtilityEquivalent>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<UtilityEquivalent>
<VoltageKVLL>0.000000</VoltageKVLL>
<FaultLimitingReactance>0.000000</FaultLimitingReactance>
<UtilityEquivalentImpedance>
<ZeroSequenceResistance>0.000000</ZeroSequenceResistance>
<ZeroSequenceReactance>0.000000</ZeroSequenceReactance>
<PositiveSequenceResistance>0.000000</PositiveSequenceResistance>
<PositiveSequenceReactance>0.000000</PositiveSequenceReactance>
</UtilityEquivalentImpedance>
</UtilityEquivalent>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6131XT001</EquipmentID>
<Comments>17317_190302</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583878766</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.173000</DesiredKVLL>
<SourcePhaseAngle>283.580000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.398402</FirstLevelR1>
<FirstLevelX1>19.373937</FirstLevelX1>
<FirstLevelR2>2.796135</FirstLevelR2>
<FirstLevelX2>16.975345</FirstLevelX2>
<FirstLevelR0>2.020568</FirstLevelR0>
<FirstLevelX0>16.971537</FirstLevelX0>
<SecondLevelR1>3.398402</SecondLevelR1>
<SecondLevelX1>19.373937</SecondLevelX1>
<SecondLevelR2>2.796135</SecondLevelR2>
<SecondLevelX2>16.975345</SecondLevelX2>
<SecondLevelR0>2.020568</SecondLevelR0>
<SecondLevelX0>16.971537</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6435XT001</EquipmentID>
<Comments>17421_190421</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.544100</DesiredKVLL>
<SourcePhaseAngle>294.870000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>8.436016</FirstLevelR1>
<FirstLevelX1>20.954113</FirstLevelX1>
<FirstLevelR2>8.442205</FirstLevelR2>
<FirstLevelX2>20.842230</FirstLevelX2>
<FirstLevelR0>15.064280</FirstLevelR0>
<FirstLevelX0>67.714751</FirstLevelX0>
<SecondLevelR1>8.436016</SecondLevelR1>
<SecondLevelX1>20.954113</SecondLevelX1>
<SecondLevelR2>8.442205</SecondLevelR2>
<SecondLevelX2>20.842230</SecondLevelX2>
<SecondLevelR0>15.064280</SecondLevelR0>
<SecondLevelX0>67.714751</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6436XT002</EquipmentID>
<Comments>17108_190108</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.979800</DesiredKVLL>
<SourcePhaseAngle>291.850000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.970102</FirstLevelR1>
<FirstLevelX1>8.676446</FirstLevelX1>
<FirstLevelR2>1.958675</FirstLevelR2>
<FirstLevelX2>8.393167</FirstLevelX2>
<FirstLevelR0>2.469531</FirstLevelR0>
<FirstLevelX0>14.113032</FirstLevelX0>
<SecondLevelR1>1.970102</SecondLevelR1>
<SecondLevelX1>8.676446</SecondLevelX1>
<SecondLevelR2>1.958675</SecondLevelR2>
<SecondLevelX2>8.393167</SecondLevelX2>
<SecondLevelR0>2.469531</SecondLevelR0>
<SecondLevelX0>14.113032</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6533XT010</EquipmentID>
<Comments>17252_190252</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583759708</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>132.700800</DesiredKVLL>
<SourcePhaseAngle>288.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>9.076370</FirstLevelR1>
<FirstLevelX1>45.000972</FirstLevelX1>
<FirstLevelR2>9.042091</FirstLevelR2>
<FirstLevelX2>44.513446</FirstLevelX2>
<FirstLevelR0>24.519150</FirstLevelR0>
<FirstLevelX0>132.732871</FirstLevelX0>
<SecondLevelR1>9.076370</SecondLevelR1>
<SecondLevelX1>45.000972</SecondLevelX1>
<SecondLevelR2>9.042091</SecondLevelR2>
<SecondLevelX2>44.513446</SecondLevelX2>
<SecondLevelR0>24.519150</SecondLevelR0>
<SecondLevelX0>132.732871</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6116XT002</EquipmentID>
<Comments>17036_190036</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.323800</DesiredKVLL>
<SourcePhaseAngle>291.690000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>8.440777</FirstLevelR1>
<FirstLevelX1>22.148172</FirstLevelX1>
<FirstLevelR2>8.439349</FirstLevelR2>
<FirstLevelX2>22.106751</FirstLevelX2>
<FirstLevelR0>18.574089</FirstLevelR0>
<FirstLevelX0>66.992507</FirstLevelX0>
<SecondLevelR1>8.440777</SecondLevelR1>
<SecondLevelX1>22.148172</SecondLevelX1>
<SecondLevelR2>8.439349</SecondLevelR2>
<SecondLevelX2>22.106751</SecondLevelX2>
<SecondLevelR0>18.574089</SecondLevelR0>
<SecondLevelX0>66.992507</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6203XT001</EquipmentID>
<Comments>17048_190048</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.386900</DesiredKVLL>
<SourcePhaseAngle>285.750000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.056562</FirstLevelR1>
<FirstLevelX1>16.449731</FirstLevelX1>
<FirstLevelR2>3.055610</FirstLevelR2>
<FirstLevelX2>16.409739</FirstLevelX2>
<FirstLevelR0>3.662161</FirstLevelR0>
<FirstLevelX0>17.915167</FirstLevelX0>
<SecondLevelR1>3.056562</SecondLevelR1>
<SecondLevelX1>16.449731</SecondLevelX1>
<SecondLevelR2>3.055610</SecondLevelR2>
<SecondLevelX2>16.409739</SecondLevelX2>
<SecondLevelR0>3.662161</SecondLevelR0>
<SecondLevelX0>17.915167</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6131XT002</EquipmentID>
<Comments>17317_190302</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583878766</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.173000</DesiredKVLL>
<SourcePhaseAngle>283.580000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.398402</FirstLevelR1>
<FirstLevelX1>19.373937</FirstLevelX1>
<FirstLevelR2>2.796135</FirstLevelR2>
<FirstLevelX2>16.975345</FirstLevelX2>
<FirstLevelR0>2.020568</FirstLevelR0>
<FirstLevelX0>16.971537</FirstLevelX0>
<SecondLevelR1>3.398402</SecondLevelR1>
<SecondLevelX1>19.373937</SecondLevelX1>
<SecondLevelR2>2.796135</SecondLevelR2>
<SecondLevelX2>16.975345</SecondLevelX2>
<SecondLevelR0>2.020568</SecondLevelR0>
<SecondLevelX0>16.971537</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6535XT002</EquipmentID>
<Comments>17492_190492</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>25.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>25.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>25.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>132.273000</DesiredKVLL>
<SourcePhaseAngle>288.630000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>10.177114</FirstLevelR1>
<FirstLevelX1>47.792822</FirstLevelX1>
<FirstLevelR2>10.142834</FirstLevelR2>
<FirstLevelX2>47.307200</FirstLevelX2>
<FirstLevelR0>26.716828</FirstLevelR0>
<FirstLevelX0>142.239636</FirstLevelX0>
<SecondLevelR1>10.177114</SecondLevelR1>
<SecondLevelX1>47.792822</SecondLevelX1>
<SecondLevelR2>10.142834</SecondLevelR2>
<SecondLevelX2>47.307200</SecondLevelX2>
<SecondLevelR0>26.716828</SecondLevelR0>
<SecondLevelX0>142.239636</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6116XT001</EquipmentID>
<Comments>17036_190036</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.323800</DesiredKVLL>
<SourcePhaseAngle>291.690000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>8.440777</FirstLevelR1>
<FirstLevelX1>22.148172</FirstLevelX1>
<FirstLevelR2>8.439349</FirstLevelR2>
<FirstLevelX2>22.106751</FirstLevelX2>
<FirstLevelR0>18.574089</FirstLevelR0>
<FirstLevelX0>66.992507</FirstLevelX0>
<SecondLevelR1>8.440777</SecondLevelR1>
<SecondLevelX1>22.148172</SecondLevelX1>
<SecondLevelR2>8.439349</SecondLevelR2>
<SecondLevelX2>22.106751</SecondLevelX2>
<SecondLevelR0>18.574089</SecondLevelR0>
<SecondLevelX0>66.992507</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6527XT002</EquipmentID>
<Comments>17262_190262</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.193200</DesiredKVLL>
<SourcePhaseAngle>271.940000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.379834</FirstLevelR1>
<FirstLevelX1>15.577040</FirstLevelX1>
<FirstLevelR2>3.379358</FirstLevelR2>
<FirstLevelX2>15.557996</FirstLevelX2>
<FirstLevelR0>5.109981</FirstLevelR0>
<FirstLevelX0>27.516676</FirstLevelX0>
<SecondLevelR1>3.379834</SecondLevelR1>
<SecondLevelX1>15.577040</SecondLevelX1>
<SecondLevelR2>3.379358</SecondLevelR2>
<SecondLevelX2>15.557996</SecondLevelX2>
<SecondLevelR0>5.109981</SecondLevelR0>
<SecondLevelX0>27.516676</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6542XT005</EquipmentID>
<Comments>17171_190171</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.649100</DesiredKVLL>
<SourcePhaseAngle>280.800000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.212817</FirstLevelR1>
<FirstLevelX1>3.832129</FirstLevelX1>
<FirstLevelR2>0.212341</FirstLevelR2>
<FirstLevelX2>3.809752</FirstLevelX2>
<FirstLevelR0>0.117597</FirstLevelR0>
<FirstLevelX0>1.562084</FirstLevelX0>
<SecondLevelR1>0.212817</SecondLevelR1>
<SecondLevelX1>3.832129</SecondLevelX1>
<SecondLevelR2>0.212341</SecondLevelR2>
<SecondLevelX2>3.809752</SecondLevelX2>
<SecondLevelR0>0.117597</SecondLevelR0>
<SecondLevelX0>1.562084</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6131XT003</EquipmentID>
<Comments>17317_190302</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583878766</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.173000</DesiredKVLL>
<SourcePhaseAngle>283.580000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.398402</FirstLevelR1>
<FirstLevelX1>19.373937</FirstLevelX1>
<FirstLevelR2>2.796135</FirstLevelR2>
<FirstLevelX2>16.975345</FirstLevelX2>
<FirstLevelR0>2.020568</FirstLevelR0>
<FirstLevelX0>16.971537</FirstLevelX0>
<SecondLevelR1>3.398402</SecondLevelR1>
<SecondLevelX1>19.373937</SecondLevelX1>
<SecondLevelR2>2.796135</SecondLevelR2>
<SecondLevelX2>16.975345</SecondLevelX2>
<SecondLevelR0>2.020568</SecondLevelR0>
<SecondLevelX0>16.971537</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6390XT001</EquipmentID>
<Comments>17169_190169</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.248400</DesiredKVLL>
<SourcePhaseAngle>276.700000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>7.466676</FirstLevelR1>
<FirstLevelX1>23.370321</FirstLevelX1>
<FirstLevelR2>7.589510</FirstLevelR2>
<FirstLevelX2>23.354609</FirstLevelX2>
<FirstLevelR0>9.621505</FirstLevelR0>
<FirstLevelX0>38.539819</FirstLevelX0>
<SecondLevelR1>7.466676</SecondLevelR1>
<SecondLevelX1>23.370321</SecondLevelX1>
<SecondLevelR2>7.589510</SecondLevelR2>
<SecondLevelX2>23.354609</SecondLevelX2>
<SecondLevelR0>9.621505</SecondLevelR0>
<SecondLevelX0>38.539819</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6404XT001</EquipmentID>
<Comments>17643_000000</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>33.000000</NominalKVLL>
<DesiredKVLL>33.000000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.767011</FirstLevelR1>
<FirstLevelX1>9.826483</FirstLevelX1>
<FirstLevelR2>2.089682</FirstLevelR2>
<FirstLevelX2>9.054055</FirstLevelX2>
<FirstLevelR0>0.172606</FirstLevelR0>
<FirstLevelX0>4.860534</FirstLevelX0>
<SecondLevelR1>1.767011</SecondLevelR1>
<SecondLevelX1>9.826483</SecondLevelX1>
<SecondLevelR2>2.089682</SecondLevelR2>
<SecondLevelX2>9.054055</SecondLevelX2>
<SecondLevelR0>0.172606</SecondLevelR0>
<SecondLevelX0>4.860534</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6418XT001</EquipmentID>
<Comments>17183_190183</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.489900</DesiredKVLL>
<SourcePhaseAngle>295.800000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.544278</FirstLevelR1>
<FirstLevelX1>9.178732</FirstLevelX1>
<FirstLevelR2>2.550468</FirstLevelR2>
<FirstLevelX2>9.067324</FirstLevelX2>
<FirstLevelR0>5.449917</FirstLevelR0>
<FirstLevelX0>21.507341</FirstLevelX0>
<SecondLevelR1>2.544278</SecondLevelR1>
<SecondLevelX1>9.178732</SecondLevelX1>
<SecondLevelR2>2.550468</SecondLevelR2>
<SecondLevelX2>9.067324</SecondLevelX2>
<SecondLevelR0>5.449917</SecondLevelR0>
<SecondLevelX0>21.507341</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>65XX_4KV</EquipmentID>
<Comments>mobile</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>4.200000</NominalKVLL>
<DesiredKVLL>4.200000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.583303</FirstLevelR1>
<FirstLevelX1>3.964035</FirstLevelX1>
<FirstLevelR2>1.583303</FirstLevelR2>
<FirstLevelX2>3.964035</FirstLevelX2>
<FirstLevelR0>2.831453</FirstLevelR0>
<FirstLevelX0>12.828217</FirstLevelX0>
<SecondLevelR1>1.583303</SecondLevelR1>
<SecondLevelX1>3.964035</SecondLevelX1>
<SecondLevelR2>1.583303</SecondLevelR2>
<SecondLevelX2>3.964035</SecondLevelX2>
<SecondLevelR0>2.831453</SecondLevelR0>
<SecondLevelX0>12.828217</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6129XT002</EquipmentID>
<Comments>17239_190239</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.648600</DesiredKVLL>
<SourcePhaseAngle>287.180000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.099125</FirstLevelR1>
<FirstLevelX1>14.390123</FirstLevelX1>
<FirstLevelR2>2.104362</FirstLevelR2>
<FirstLevelX2>14.257291</FirstLevelX2>
<FirstLevelR0>4.390118</FirstLevelR0>
<FirstLevelX0>25.202830</FirstLevelX0>
<SecondLevelR1>2.099125</SecondLevelR1>
<SecondLevelX1>14.390123</SecondLevelX1>
<SecondLevelR2>2.104362</SecondLevelR2>
<SecondLevelX2>14.257291</SecondLevelX2>
<SecondLevelR0>4.390118</SecondLevelR0>
<SecondLevelX0>25.202830</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6101XT001</EquipmentID>
<Comments>5MVA</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.800000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.000000</FirstLevelR1>
<FirstLevelX1>0.000000</FirstLevelX1>
<FirstLevelR2>0.000000</FirstLevelR2>
<FirstLevelX2>0.000000</FirstLevelX2>
<FirstLevelR0>0.000000</FirstLevelR0>
<FirstLevelX0>0.000000</FirstLevelX0>
<SecondLevelR1>0.000000</SecondLevelR1>
<SecondLevelX1>0.000000</SecondLevelX1>
<SecondLevelR2>0.000000</SecondLevelR2>
<SecondLevelX2>0.000000</SecondLevelX2>
<SecondLevelR0>0.000000</SecondLevelR0>
<SecondLevelX0>0.000000</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6114XT001</EquipmentID>
<Comments>17154_190154</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.165600</DesiredKVLL>
<SourcePhaseAngle>286.690000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.003239</FirstLevelR1>
<FirstLevelX1>16.195970</FirstLevelX1>
<FirstLevelR2>3.008000</FirstLevelR2>
<FirstLevelX2>16.063614</FirstLevelX2>
<FirstLevelR0>6.076940</FirstLevelR0>
<FirstLevelX0>31.746824</FirstLevelX0>
<SecondLevelR1>3.003239</SecondLevelR1>
<SecondLevelX1>16.195970</SecondLevelX1>
<SecondLevelR2>3.008000</SecondLevelR2>
<SecondLevelX2>16.063614</SecondLevelX2>
<SecondLevelR0>6.076940</SecondLevelR0>
<SecondLevelX0>31.746824</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6526XT001</EquipmentID>
<Comments>17263_190263</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.028100</DesiredKVLL>
<SourcePhaseAngle>273.740000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.016760</FirstLevelR1>
<FirstLevelX1>13.194635</FirstLevelX1>
<FirstLevelR2>2.016284</FirstLevelR2>
<FirstLevelX2>13.176068</FirstLevelX2>
<FirstLevelR0>2.842793</FirstLevelR0>
<FirstLevelX0>18.487439</FirstLevelX0>
<SecondLevelR1>2.016760</SecondLevelR1>
<SecondLevelX1>13.194635</SecondLevelX1>
<SecondLevelR2>2.016284</SecondLevelR2>
<SecondLevelX2>13.176068</SecondLevelX2>
<SecondLevelR0>2.842793</SecondLevelR0>
<SecondLevelX0>18.487439</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6107XT002</EquipmentID>
<Comments>17372_190372</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.020200</DesiredKVLL>
<SourcePhaseAngle>285.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>20.765578</FirstLevelR1>
<FirstLevelX1>32.413364</FirstLevelX1>
<FirstLevelR2>20.770339</FirstLevelR2>
<FirstLevelX2>32.280532</FirstLevelX2>
<FirstLevelR0>29.906698</FirstLevelR0>
<FirstLevelX0>92.517656</FirstLevelX0>
<SecondLevelR1>20.765578</SecondLevelR1>
<SecondLevelX1>32.413364</SecondLevelX1>
<SecondLevelR2>20.770339</SecondLevelR2>
<SecondLevelX2>32.280532</SecondLevelX2>
<SecondLevelR0>29.906698</SecondLevelR0>
<SecondLevelX0>92.517656</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6120XT001</EquipmentID>
<Comments>17311_190311</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.269600</DesiredKVLL>
<SourcePhaseAngle>287.450000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.942774</FirstLevelR1>
<FirstLevelX1>11.384503</FirstLevelX1>
<FirstLevelR2>2.941822</FirstLevelR2>
<FirstLevelX2>11.346891</FirstLevelX2>
<FirstLevelR0>2.676158</FirstLevelR0>
<FirstLevelX0>13.429829</FirstLevelX0>
<SecondLevelR1>2.942774</SecondLevelR1>
<SecondLevelX1>11.384503</SecondLevelX1>
<SecondLevelR2>2.941822</SecondLevelR2>
<SecondLevelX2>11.346891</SecondLevelX2>
<SecondLevelR0>2.676158</SecondLevelR0>
<SecondLevelX0>13.429829</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6527XT001</EquipmentID>
<Comments>17262_190262</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.193200</DesiredKVLL>
<SourcePhaseAngle>271.940000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.379834</FirstLevelR1>
<FirstLevelX1>15.577040</FirstLevelX1>
<FirstLevelR2>3.379358</FirstLevelR2>
<FirstLevelX2>15.557996</FirstLevelX2>
<FirstLevelR0>5.109981</FirstLevelR0>
<FirstLevelX0>27.516676</FirstLevelX0>
<SecondLevelR1>3.379834</SecondLevelR1>
<SecondLevelX1>15.577040</SecondLevelX1>
<SecondLevelR2>3.379358</SecondLevelR2>
<SecondLevelX2>15.557996</SecondLevelX2>
<SecondLevelR0>5.109981</SecondLevelR0>
<SecondLevelX0>27.516676</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6436XT001</EquipmentID>
<Comments>17108_190108</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.979800</DesiredKVLL>
<SourcePhaseAngle>291.850000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.970102</FirstLevelR1>
<FirstLevelX1>8.676446</FirstLevelX1>
<FirstLevelR2>1.958675</FirstLevelR2>
<FirstLevelX2>8.393167</FirstLevelX2>
<FirstLevelR0>2.469531</FirstLevelR0>
<FirstLevelX0>14.113032</FirstLevelX0>
<SecondLevelR1>1.970102</SecondLevelR1>
<SecondLevelX1>8.676446</SecondLevelX1>
<SecondLevelR2>1.958675</SecondLevelR2>
<SecondLevelX2>8.393167</SecondLevelX2>
<SecondLevelR0>2.469531</SecondLevelR0>
<SecondLevelX0>14.113032</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6225XT001</EquipmentID>
<Comments>17069_190069</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.276500</DesiredKVLL>
<SourcePhaseAngle>288.920000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.065516</FirstLevelR1>
<FirstLevelX1>28.637891</FirstLevelX1>
<FirstLevelR2>11.058851</FirstLevelR2>
<FirstLevelX2>28.594566</FirstLevelX2>
<FirstLevelR0>18.479821</FirstLevelR0>
<FirstLevelX0>86.925386</FirstLevelX0>
<SecondLevelR1>11.065516</SecondLevelR1>
<SecondLevelX1>28.637891</SecondLevelX1>
<SecondLevelR2>11.058851</SecondLevelR2>
<SecondLevelX2>28.594566</SecondLevelX2>
<SecondLevelR0>18.479821</SecondLevelR0>
<SecondLevelX0>86.925386</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6394XT002</EquipmentID>
<Comments>17174_190174</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.785100</DesiredKVLL>
<SourcePhaseAngle>275.520000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>17.562377</FirstLevelR1>
<FirstLevelX1>32.550481</FirstLevelX1>
<FirstLevelR2>17.685211</FirstLevelR2>
<FirstLevelX2>32.534770</FirstLevelX2>
<FirstLevelR0>22.964683</FirstLevelR0>
<FirstLevelX0>73.300832</FirstLevelX0>
<SecondLevelR1>17.562377</SecondLevelR1>
<SecondLevelX1>32.550481</SecondLevelX1>
<SecondLevelR2>17.685211</SecondLevelR2>
<SecondLevelX2>32.534770</SecondLevelX2>
<SecondLevelR0>22.964683</SecondLevelR0>
<SecondLevelX0>73.300832</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6526XT002</EquipmentID>
<Comments>17263_190263</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.028100</DesiredKVLL>
<SourcePhaseAngle>273.740000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.016760</FirstLevelR1>
<FirstLevelX1>13.194635</FirstLevelX1>
<FirstLevelR2>2.016284</FirstLevelR2>
<FirstLevelX2>13.176068</FirstLevelX2>
<FirstLevelR0>2.842793</FirstLevelR0>
<FirstLevelX0>18.487439</FirstLevelX0>
<SecondLevelR1>2.016760</SecondLevelR1>
<SecondLevelX1>13.194635</SecondLevelX1>
<SecondLevelR2>2.016284</SecondLevelR2>
<SecondLevelX2>13.176068</SecondLevelX2>
<SecondLevelR0>2.842793</SecondLevelR0>
<SecondLevelX0>18.487439</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6555XT002</EquipmentID>
<Comments>17051_190051</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583759708</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.855600</DesiredKVLL>
<SourcePhaseAngle>279.940000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.521616</FirstLevelR1>
<FirstLevelX1>6.481149</FirstLevelX1>
<FirstLevelR2>1.521139</FirstLevelR2>
<FirstLevelX2>6.458773</FirstLevelX2>
<FirstLevelR0>2.719959</FirstLevelR0>
<FirstLevelX0>11.887265</FirstLevelX0>
<SecondLevelR1>1.521616</SecondLevelR1>
<SecondLevelX1>6.481149</SecondLevelX1>
<SecondLevelR2>1.521139</SecondLevelR2>
<SecondLevelX2>6.458773</SecondLevelX2>
<SecondLevelR0>2.719959</SecondLevelR0>
<SecondLevelX0>11.887265</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6194XT001</EquipmentID>
<Comments>17614_190032</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.270100</DesiredKVLL>
<SourcePhaseAngle>294.480000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.479719</FirstLevelR1>
<FirstLevelX1>12.168640</FirstLevelX1>
<FirstLevelR2>1.429252</FirstLevelR2>
<FirstLevelX2>11.972963</FirstLevelX2>
<FirstLevelR0>1.642069</FirstLevelR0>
<FirstLevelX0>11.396406</FirstLevelX0>
<SecondLevelR1>1.479719</SecondLevelR1>
<SecondLevelX1>12.168640</SecondLevelX1>
<SecondLevelR2>1.429252</SecondLevelR2>
<SecondLevelX2>11.972963</SecondLevelX2>
<SecondLevelR0>1.642069</SecondLevelR0>
<SecondLevelX0>11.396406</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6161XT001</EquipmentID>
<Comments>17222_190222</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1602176843</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.765400</DesiredKVLL>
<SourcePhaseAngle>286.640000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>10.732246</FirstLevelR1>
<FirstLevelX1>19.978108</FirstLevelX1>
<FirstLevelR2>10.731294</FirstLevelR2>
<FirstLevelX2>19.940496</FirstLevelX2>
<FirstLevelR0>14.232533</FirstLevelR0>
<FirstLevelX0>43.387469</FirstLevelX0>
<SecondLevelR1>10.732246</SecondLevelR1>
<SecondLevelX1>19.978108</SecondLevelX1>
<SecondLevelR2>10.731294</SecondLevelR2>
<SecondLevelX2>19.940496</SecondLevelX2>
<SecondLevelR0>14.232533</SecondLevelR0>
<SecondLevelX0>43.387469</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6314XT001</EquipmentID>
<Comments>17576_190165</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>141.036000</DesiredKVLL>
<SourcePhaseAngle>303.840000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>9.786712</FirstLevelR1>
<FirstLevelX1>48.794537</FirstLevelX1>
<FirstLevelR2>9.782903</FirstLevelR2>
<FirstLevelX2>48.634567</FirstLevelX2>
<FirstLevelR0>35.370421</FirstLevelR0>
<FirstLevelX0>111.317893</FirstLevelX0>
<SecondLevelR1>9.786712</SecondLevelR1>
<SecondLevelX1>48.794537</SecondLevelX1>
<SecondLevelR2>9.782903</SecondLevelR2>
<SecondLevelX2>48.634567</SecondLevelX2>
<SecondLevelR0>35.370421</SecondLevelR0>
<SecondLevelX0>111.317893</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6311XT001</EquipmentID>
<Comments>17146_190146</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.695400</DesiredKVLL>
<SourcePhaseAngle>357.880000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>15.523717</FirstLevelR1>
<FirstLevelX1>21.369272</FirstLevelX1>
<FirstLevelR2>15.524669</FirstLevelR2>
<FirstLevelX2>21.297857</FirstLevelX2>
<FirstLevelR0>21.917263</FirstLevelR0>
<FirstLevelX0>62.946609</FirstLevelX0>
<SecondLevelR1>15.523717</SecondLevelR1>
<SecondLevelX1>21.369272</SecondLevelX1>
<SecondLevelR2>15.524669</SecondLevelR2>
<SecondLevelX2>21.297857</SecondLevelX2>
<SecondLevelR0>21.917263</SecondLevelR0>
<SecondLevelX0>62.946609</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6225XT002</EquipmentID>
<Comments>17069_190069</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.276500</DesiredKVLL>
<SourcePhaseAngle>288.920000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.065516</FirstLevelR1>
<FirstLevelX1>28.637891</FirstLevelX1>
<FirstLevelR2>11.058851</FirstLevelR2>
<FirstLevelX2>28.594566</FirstLevelX2>
<FirstLevelR0>18.479821</FirstLevelR0>
<FirstLevelX0>86.925386</FirstLevelX0>
<SecondLevelR1>11.065516</SecondLevelR1>
<SecondLevelX1>28.637891</SecondLevelX1>
<SecondLevelR2>11.058851</SecondLevelR2>
<SecondLevelX2>28.594566</SecondLevelX2>
<SecondLevelR0>18.479821</SecondLevelR0>
<SecondLevelX0>86.925386</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6394XT001</EquipmentID>
<Comments>17174_190174</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.785100</DesiredKVLL>
<SourcePhaseAngle>275.520000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>17.562377</FirstLevelR1>
<FirstLevelX1>32.550481</FirstLevelX1>
<FirstLevelR2>17.685211</FirstLevelR2>
<FirstLevelX2>32.534770</FirstLevelX2>
<FirstLevelR0>22.964683</FirstLevelR0>
<FirstLevelX0>73.300832</FirstLevelX0>
<SecondLevelR1>17.562377</SecondLevelR1>
<SecondLevelX1>32.550481</SecondLevelX1>
<SecondLevelR2>17.685211</SecondLevelR2>
<SecondLevelX2>32.534770</SecondLevelX2>
<SecondLevelR0>22.964683</SecondLevelR0>
<SecondLevelX0>73.300832</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6555XT003</EquipmentID>
<Comments>17051_190051</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.855600</DesiredKVLL>
<SourcePhaseAngle>279.940000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.521616</FirstLevelR1>
<FirstLevelX1>6.481149</FirstLevelX1>
<FirstLevelR2>1.521139</FirstLevelR2>
<FirstLevelX2>6.458773</FirstLevelX2>
<FirstLevelR0>2.719959</FirstLevelR0>
<FirstLevelX0>11.887265</FirstLevelX0>
<SecondLevelR1>1.521616</SecondLevelR1>
<SecondLevelX1>6.481149</SecondLevelX1>
<SecondLevelR2>1.521139</SecondLevelR2>
<SecondLevelX2>6.458773</SecondLevelX2>
<SecondLevelR0>2.719959</SecondLevelR0>
<SecondLevelX0>11.887265</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6143XT001</EquipmentID>
<Comments>17131_190131</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.607700</DesiredKVLL>
<SourcePhaseAngle>287.670000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.924872</FirstLevelR1>
<FirstLevelX1>9.825752</FirstLevelX1>
<FirstLevelR2>1.923920</FirstLevelR2>
<FirstLevelX2>9.788140</FirstLevelX2>
<FirstLevelR0>1.474482</FirstLevelR0>
<FirstLevelX0>10.289949</FirstLevelX0>
<SecondLevelR1>1.924872</SecondLevelR1>
<SecondLevelX1>9.825752</SecondLevelX1>
<SecondLevelR2>1.923920</SecondLevelR2>
<SecondLevelX2>9.788140</SecondLevelX2>
<SecondLevelR0>1.474482</SecondLevelR0>
<SecondLevelX0>10.289949</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6408XT001</EquipmentID>
<Comments>17184_190184</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.137500</DesiredKVLL>
<SourcePhaseAngle>5.670000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.785185</FirstLevelR1>
<FirstLevelX1>20.079994</FirstLevelX1>
<FirstLevelR2>2.711866</FirstLevelR2>
<FirstLevelX2>19.803856</FirstLevelX2>
<FirstLevelR0>7.524284</FirstLevelR0>
<FirstLevelX0>33.093235</FirstLevelX0>
<SecondLevelR1>2.785185</SecondLevelR1>
<SecondLevelX1>20.079994</SecondLevelX1>
<SecondLevelR2>2.711866</SecondLevelR2>
<SecondLevelX2>19.803856</SecondLevelX2>
<SecondLevelR0>7.524284</SecondLevelR0>
<SecondLevelX0>33.093235</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6423XT001</EquipmentID>
<Comments>17137_190137</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>139.062600</DesiredKVLL>
<SourcePhaseAngle>293.990000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>5.290423</FirstLevelR1>
<FirstLevelX1>23.294621</FirstLevelX1>
<FirstLevelR2>5.271379</FirstLevelR2>
<FirstLevelX2>22.968968</FirstLevelX2>
<FirstLevelR0>14.820041</FirstLevelR0>
<FirstLevelX0>57.520498</FirstLevelX0>
<SecondLevelR1>5.290423</SecondLevelR1>
<SecondLevelX1>23.294621</SecondLevelX1>
<SecondLevelR2>5.271379</SecondLevelR2>
<SecondLevelX2>22.968968</SecondLevelX2>
<SecondLevelR0>14.820041</SecondLevelR0>
<SecondLevelX0>57.520498</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6518XT001</EquipmentID>
<Comments>17562_190512</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.869400</DesiredKVLL>
<SourcePhaseAngle>283.360000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.085508</FirstLevelR1>
<FirstLevelX1>7.716629</FirstLevelX1>
<FirstLevelR2>1.083604</FirstLevelR2>
<FirstLevelX2>7.629026</FirstLevelX2>
<FirstLevelR0>1.921540</FirstLevelR0>
<FirstLevelX0>8.809754</FirstLevelX0>
<SecondLevelR1>1.085508</SecondLevelR1>
<SecondLevelX1>7.716629</SecondLevelX1>
<SecondLevelR2>1.083604</SecondLevelR2>
<SecondLevelX2>7.629026</SecondLevelX2>
<SecondLevelR0>1.921540</SecondLevelR0>
<SecondLevelX0>8.809754</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6529XT001</EquipmentID>
<Comments>17273_190273</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>134.094600</DesiredKVLL>
<SourcePhaseAngle>279.130000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>5.164733</FirstLevelR1>
<FirstLevelX1>22.174834</FirstLevelX1>
<FirstLevelR2>5.162828</FirstLevelR2>
<FirstLevelX2>22.085327</FirstLevelX2>
<FirstLevelR0>11.357842</FirstLevelR0>
<FirstLevelX0>60.333296</FirstLevelX0>
<SecondLevelR1>5.164733</SecondLevelR1>
<SecondLevelX1>22.174834</SecondLevelX1>
<SecondLevelR2>5.162828</SecondLevelR2>
<SecondLevelX2>22.085327</SecondLevelX2>
<SecondLevelR0>11.357842</SecondLevelR0>
<SecondLevelX0>60.333296</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6211XT002</EquipmentID>
<Comments>17436_190436</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.246900</DesiredKVLL>
<SourcePhaseAngle>289.260000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>17.260529</FirstLevelR1>
<FirstLevelX1>39.033535</FirstLevelX1>
<FirstLevelR2>17.210063</FirstLevelR2>
<FirstLevelX2>38.837381</FirstLevelX2>
<FirstLevelR0>27.832330</FirstLevelR0>
<FirstLevelX0>113.188014</FirstLevelX0>
<SecondLevelR1>17.260529</SecondLevelR1>
<SecondLevelX1>39.033535</SecondLevelX1>
<SecondLevelR2>17.210063</SecondLevelR2>
<SecondLevelX2>38.837381</SecondLevelX2>
<SecondLevelR0>27.832330</SecondLevelR0>
<SecondLevelX0>113.188014</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6112XT001</EquipmentID>
<Comments>17139_190139</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1602176843</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.779200</DesiredKVLL>
<SourcePhaseAngle>292.270000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>5.124264</FirstLevelR1>
<FirstLevelX1>15.139980</FirstLevelX1>
<FirstLevelR2>5.122836</FirstLevelR2>
<FirstLevelX2>15.098083</FirstLevelX2>
<FirstLevelR0>10.064754</FirstLevelR0>
<FirstLevelX0>43.253209</FirstLevelX0>
<SecondLevelR1>5.124264</SecondLevelR1>
<SecondLevelX1>15.139980</SecondLevelX1>
<SecondLevelR2>5.122836</SecondLevelR2>
<SecondLevelX2>15.098083</SecondLevelX2>
<SecondLevelR0>10.064754</SecondLevelR0>
<SecondLevelX0>43.253209</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6311XT002</EquipmentID>
<Comments>17146_190146</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.695400</DesiredKVLL>
<SourcePhaseAngle>357.880000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>15.523717</FirstLevelR1>
<FirstLevelX1>21.369272</FirstLevelX1>
<FirstLevelR2>15.524669</FirstLevelR2>
<FirstLevelX2>21.297857</FirstLevelX2>
<FirstLevelR0>21.917263</FirstLevelR0>
<FirstLevelX0>62.946609</FirstLevelX0>
<SecondLevelR1>15.523717</SecondLevelR1>
<SecondLevelX1>21.369272</SecondLevelX1>
<SecondLevelR2>15.524669</SecondLevelR2>
<SecondLevelX2>21.297857</SecondLevelX2>
<SecondLevelR0>21.917263</SecondLevelR0>
<SecondLevelX0>62.946609</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6415XT001</EquipmentID>
<Comments>17088_190088</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.626900</DesiredKVLL>
<SourcePhaseAngle>285.160000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>7.817086</FirstLevelR1>
<FirstLevelX1>12.739960</FirstLevelX1>
<FirstLevelR2>7.753289</FirstLevelR2>
<FirstLevelX2>12.340512</FirstLevelX2>
<FirstLevelR0>10.188540</FirstLevelR0>
<FirstLevelX0>30.213306</FirstLevelX0>
<SecondLevelR1>7.817086</SecondLevelR1>
<SecondLevelX1>12.739960</SecondLevelX1>
<SecondLevelR2>7.753289</SecondLevelR2>
<SecondLevelX2>12.340512</SecondLevelX2>
<SecondLevelR0>10.188540</SecondLevelR0>
<SecondLevelX0>30.213306</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6511XT001</EquipmentID>
<Comments>17192_190075</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>139.159200</DesiredKVLL>
<SourcePhaseAngle>280.410000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.791850</FirstLevelR1>
<FirstLevelX1>15.964585</FirstLevelX1>
<FirstLevelR2>2.789946</FirstLevelR2>
<FirstLevelX2>15.894122</FirstLevelX2>
<FirstLevelR0>8.042281</FirstLevelR0>
<FirstLevelX0>29.958116</FirstLevelX0>
<SecondLevelR1>2.791850</SecondLevelR1>
<SecondLevelX1>15.964585</SecondLevelX1>
<SecondLevelR2>2.789946</SecondLevelR2>
<SecondLevelX2>15.894122</SecondLevelX2>
<SecondLevelR0>8.042281</SecondLevelR0>
<SecondLevelX0>29.958116</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6556XT001</EquipmentID>
<Comments>17178_190178</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1602176261</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.965000</DesiredKVLL>
<SourcePhaseAngle>277.340000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>5.472770</FirstLevelR1>
<FirstLevelX1>14.952873</FirstLevelX1>
<FirstLevelR2>5.472293</FirstLevelR2>
<FirstLevelX2>14.930496</FirstLevelX2>
<FirstLevelR0>9.661497</FirstLevelR0>
<FirstLevelX0>38.787391</FirstLevelX0>
<SecondLevelR1>5.472770</SecondLevelR1>
<SecondLevelX1>14.952873</SecondLevelX1>
<SecondLevelR2>5.472293</SecondLevelR2>
<SecondLevelX2>14.930496</SecondLevelX2>
<SecondLevelR0>9.661497</SecondLevelR0>
<SecondLevelX0>38.787391</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6114XT002</EquipmentID>
<Comments>17154_190154</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.165600</DesiredKVLL>
<SourcePhaseAngle>286.690000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.003239</FirstLevelR1>
<FirstLevelX1>16.195970</FirstLevelX1>
<FirstLevelR2>3.008000</FirstLevelR2>
<FirstLevelX2>16.063614</FirstLevelX2>
<FirstLevelR0>6.076940</FirstLevelR0>
<FirstLevelX0>31.746824</FirstLevelX0>
<SecondLevelR1>3.003239</SecondLevelR1>
<SecondLevelX1>16.195970</SecondLevelX1>
<SecondLevelR2>3.008000</SecondLevelR2>
<SecondLevelX2>16.063614</SecondLevelX2>
<SecondLevelR0>6.076940</SecondLevelR0>
<SecondLevelX0>31.746824</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6210XT003</EquipmentID>
<Comments>17033_190033</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.256300</DesiredKVLL>
<SourcePhaseAngle>290.180000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.035041</FirstLevelR1>
<FirstLevelX1>7.638072</FirstLevelX1>
<FirstLevelR2>1.028376</FirstLevelR2>
<FirstLevelX2>7.594747</FirstLevelX2>
<FirstLevelR0>0.486098</FirstLevelR0>
<FirstLevelX0>6.761572</FirstLevelX0>
<SecondLevelR1>1.035041</SecondLevelR1>
<SecondLevelX1>7.638072</SecondLevelX1>
<SecondLevelR2>1.028376</SecondLevelR2>
<SecondLevelX2>7.594747</SecondLevelX2>
<SecondLevelR0>0.486098</SecondLevelR0>
<SecondLevelX0>6.761572</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6433XT001</EquipmentID>
<Comments>17007_190007</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.283900</DesiredKVLL>
<SourcePhaseAngle>10.930000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.424205</FirstLevelR1>
<FirstLevelX1>10.413259</FirstLevelX1>
<FirstLevelR2>0.350886</FirstLevelR2>
<FirstLevelX2>10.137597</FirstLevelX2>
<FirstLevelR0>0.009046</FirstLevelR0>
<FirstLevelX0>1.513522</FirstLevelX0>
<SecondLevelR1>0.424205</SecondLevelR1>
<SecondLevelX1>10.413259</SecondLevelX1>
<SecondLevelR2>0.350886</SecondLevelR2>
<SecondLevelX2>10.137597</SecondLevelX2>
<SecondLevelR0>0.009046</SecondLevelR0>
<SecondLevelX0>1.513522</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6514XT001</EquipmentID>
<Comments>17341_190341</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>140.939400</DesiredKVLL>
<SourcePhaseAngle>274.230000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.248906</FirstLevelR1>
<FirstLevelX1>18.630745</FirstLevelX1>
<FirstLevelR2>3.247002</FirstLevelR2>
<FirstLevelX2>18.554569</FirstLevelX2>
<FirstLevelR0>7.524284</FirstLevelR0>
<FirstLevelX0>25.029529</FirstLevelX0>
<SecondLevelR1>3.248906</SecondLevelR1>
<SecondLevelX1>18.630745</SecondLevelX1>
<SecondLevelR2>3.247002</SecondLevelR2>
<SecondLevelX2>18.554569</SecondLevelX2>
<SecondLevelR0>7.524284</SecondLevelR0>
<SecondLevelX0>25.029529</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6531XT001</EquipmentID>
<Comments>17337_190337</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.800400</DesiredKVLL>
<SourcePhaseAngle>283.240000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.921540</FirstLevelR1>
<FirstLevelX1>9.720058</FirstLevelX1>
<FirstLevelR2>1.919635</FirstLevelR2>
<FirstLevelX2>9.634360</FirstLevelX2>
<FirstLevelR0>3.751668</FirstLevelR0>
<FirstLevelX0>15.675116</FirstLevelX0>
<SecondLevelR1>1.921540</SecondLevelR1>
<SecondLevelX1>9.720058</SecondLevelX1>
<SecondLevelR2>1.919635</SecondLevelR2>
<SecondLevelX2>9.634360</SecondLevelX2>
<SecondLevelR0>3.751668</SecondLevelR0>
<SecondLevelX0>15.675116</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6538XT002</EquipmentID>
<Comments>17324_190324</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.054700</DesiredKVLL>
<SourcePhaseAngle>276.590000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.967250</FirstLevelR1>
<FirstLevelX1>19.387744</FirstLevelX1>
<FirstLevelR2>11.966774</FirstLevelR2>
<FirstLevelX2>19.365368</FirstLevelX2>
<FirstLevelR0>9.984769</FirstLevelR0>
<FirstLevelX0>36.659700</FirstLevelX0>
<SecondLevelR1>11.967250</SecondLevelR1>
<SecondLevelX1>19.387744</SecondLevelX1>
<SecondLevelR2>11.966774</SecondLevelR2>
<SecondLevelX2>19.365368</SecondLevelX2>
<SecondLevelR0>9.984769</SecondLevelR0>
<SecondLevelX0>36.659700</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6411XT001</EquipmentID>
<Comments>17212_190212</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>64.963500</DesiredKVLL>
<SourcePhaseAngle>272.930000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>18.980679</FirstLevelR1>
<FirstLevelX1>44.781490</FirstLevelX1>
<FirstLevelR2>18.980203</FirstLevelR2>
<FirstLevelX2>44.759113</FirstLevelX2>
<FirstLevelR0>33.700738</FirstLevelR0>
<FirstLevelX0>147.340571</FirstLevelX0>
<SecondLevelR1>18.980679</SecondLevelR1>
<SecondLevelX1>44.781490</SecondLevelX1>
<SecondLevelR2>18.980203</SecondLevelR2>
<SecondLevelX2>44.759113</SecondLevelX2>
<SecondLevelR0>33.700738</SecondLevelR0>
<SecondLevelX0>147.340571</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6449XT001</EquipmentID>
<Comments>17245_190245</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.842300</DesiredKVLL>
<SourcePhaseAngle>297.880000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.555609</FirstLevelR1>
<FirstLevelX1>5.037614</FirstLevelX1>
<FirstLevelR2>0.561798</FirstLevelR2>
<FirstLevelX2>4.925731</FirstLevelX2>
<FirstLevelR0>1.245001</FirstLevelR0>
<FirstLevelX0>6.523046</FirstLevelX0>
<SecondLevelR1>0.555609</SecondLevelR1>
<SecondLevelX1>5.037614</SecondLevelX1>
<SecondLevelR2>0.561798</SecondLevelR2>
<SecondLevelX2>4.925731</SecondLevelX2>
<SecondLevelR0>1.245001</SecondLevelR0>
<SecondLevelX0>6.523046</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6139XT001</EquipmentID>
<Comments>17210_190210</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>143.492400</DesiredKVLL>
<SourcePhaseAngle>303.650000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.359932</FirstLevelR1>
<FirstLevelX1>4.677206</FirstLevelX1>
<FirstLevelR2>0.340888</FirstLevelR2>
<FirstLevelX2>4.423921</FirstLevelX2>
<FirstLevelR0>0.451343</FirstLevelR0>
<FirstLevelX0>3.069893</FirstLevelX0>
<SecondLevelR1>0.359932</SecondLevelR1>
<SecondLevelX1>4.677206</SecondLevelX1>
<SecondLevelR2>0.340888</SecondLevelR2>
<SecondLevelX2>4.423921</SecondLevelX2>
<SecondLevelR0>0.451343</SecondLevelR0>
<SecondLevelX0>3.069893</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6142XT001</EquipmentID>
<Comments>17254_190254</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.835400</DesiredKVLL>
<SourcePhaseAngle>267.040000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.239384</FirstLevelR1>
<FirstLevelX1>10.471343</FirstLevelX1>
<FirstLevelR2>3.238432</FirstLevelR2>
<FirstLevelX2>10.433255</FirstLevelX2>
<FirstLevelR0>5.328987</FirstLevelR0>
<FirstLevelX0>23.438403</FirstLevelX0>
<SecondLevelR1>3.239384</SecondLevelR1>
<SecondLevelX1>10.471343</SecondLevelX1>
<SecondLevelR2>3.238432</SecondLevelR2>
<SecondLevelX2>10.433255</SecondLevelX2>
<SecondLevelR0>5.328987</SecondLevelR0>
<SecondLevelX0>23.438403</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6504XT001</EquipmentID>
<Comments>17158_190158</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.322800</DesiredKVLL>
<SourcePhaseAngle>274.680000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.795377</FirstLevelR1>
<FirstLevelX1>29.021628</FirstLevelX1>
<FirstLevelR2>11.794901</FirstLevelR2>
<FirstLevelX2>28.999251</FirstLevelX2>
<FirstLevelR0>20.830327</FirstLevelR0>
<FirstLevelX0>91.290747</FirstLevelX0>
<SecondLevelR1>11.795377</SecondLevelR1>
<SecondLevelX1>29.021628</SecondLevelX1>
<SecondLevelR2>11.794901</SecondLevelR2>
<SecondLevelX2>28.999251</SecondLevelX2>
<SecondLevelR0>20.830327</SecondLevelR0>
<SecondLevelX0>91.290747</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6145XT002</EquipmentID>
<Comments>17078_190078</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.090200</DesiredKVLL>
<SourcePhaseAngle>288.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.733480</FirstLevelR1>
<FirstLevelX1>11.725867</FirstLevelX1>
<FirstLevelR2>1.633499</FirstLevelR2>
<FirstLevelX2>10.949824</FirstLevelX2>
<FirstLevelR0>1.313084</FirstLevelR0>
<FirstLevelX0>8.838797</FirstLevelX0>
<SecondLevelR1>1.733480</SecondLevelR1>
<SecondLevelX1>11.725867</SecondLevelX1>
<SecondLevelR2>1.633499</SecondLevelR2>
<SecondLevelX2>10.949824</SecondLevelX2>
<SecondLevelR0>1.313084</SecondLevelR0>
<SecondLevelX0>8.838797</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6152XT001</EquipmentID>
<Comments>17050_190050</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.842300</DesiredKVLL>
<SourcePhaseAngle>267.040000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.990230</FirstLevelR1>
<FirstLevelX1>9.321160</FirstLevelX1>
<FirstLevelR2>2.989360</FirstLevelR2>
<FirstLevelX2>9.285900</FirstLevelX2>
<FirstLevelR0>5.338320</FirstLevelR0>
<FirstLevelX0>22.328200</FirstLevelX0>
<SecondLevelR1>2.990230</SecondLevelR1>
<SecondLevelX1>9.321160</SecondLevelX1>
<SecondLevelR2>2.989360</SecondLevelR2>
<SecondLevelX2>9.285900</SecondLevelX2>
<SecondLevelR0>5.338320</SecondLevelR0>
<SecondLevelX0>22.328200</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6195XT001</EquipmentID>
<Comments>17221_190221</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.393800</DesiredKVLL>
<SourcePhaseAngle>287.460000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.999526</FirstLevelR1>
<FirstLevelX1>15.941256</FirstLevelX1>
<FirstLevelR2>4.999050</FirstLevelR2>
<FirstLevelX2>15.903644</FirstLevelX2>
<FirstLevelR0>6.759668</FirstLevelR0>
<FirstLevelX0>28.412696</FirstLevelX0>
<SecondLevelR1>4.999526</SecondLevelR1>
<SecondLevelX1>15.941256</SecondLevelX1>
<SecondLevelR2>4.999050</SecondLevelR2>
<SecondLevelX2>15.903644</SecondLevelX2>
<SecondLevelR0>6.759668</SecondLevelR0>
<SecondLevelX0>28.412696</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6233XT001</EquipmentID>
<Comments>17541_190370</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>60.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>137.793000</DesiredKVLL>
<SourcePhaseAngle>295.820000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.717769</FirstLevelR1>
<FirstLevelX1>10.931256</FirstLevelX1>
<FirstLevelR2>1.691107</FirstLevelR2>
<FirstLevelX2>10.641787</FirstLevelX2>
<FirstLevelR0>5.916971</FirstLevelR0>
<FirstLevelX0>22.426214</FirstLevelX0>
<SecondLevelR1>1.717769</SecondLevelR1>
<SecondLevelX1>10.931256</SecondLevelX1>
<SecondLevelR2>1.691107</SecondLevelR2>
<SecondLevelX2>10.641787</SecondLevelX2>
<SecondLevelR0>5.916971</SecondLevelR0>
<SecondLevelX0>22.426214</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6520XT001</EquipmentID>
<Comments>17065_190065</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.944800</DesiredKVLL>
<SourcePhaseAngle>278.520000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.691869</FirstLevelR1>
<FirstLevelX1>9.129217</FirstLevelX1>
<FirstLevelR2>2.690917</FirstLevelR2>
<FirstLevelX2>9.106841</FirstLevelX2>
<FirstLevelR0>4.562466</FirstLevelR0>
<FirstLevelX0>17.668547</FirstLevelX0>
<SecondLevelR1>2.691869</SecondLevelR1>
<SecondLevelX1>9.129217</SecondLevelX1>
<SecondLevelR2>2.690917</SecondLevelR2>
<SecondLevelX2>9.106841</SecondLevelX2>
<SecondLevelR0>4.562466</SecondLevelR0>
<SecondLevelX0>17.668547</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6521XT001</EquipmentID>
<Comments>17256_190256</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>133.749600</DesiredKVLL>
<SourcePhaseAngle>278.530000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>5.637024</FirstLevelR1>
<FirstLevelX1>27.505249</FirstLevelX1>
<FirstLevelR2>5.635120</FirstLevelR2>
<FirstLevelX2>27.415742</FirstLevelX2>
<FirstLevelR0>13.911642</FirstLevelR0>
<FirstLevelX0>81.329306</FirstLevelX0>
<SecondLevelR1>5.637024</SecondLevelR1>
<SecondLevelX1>27.505249</SecondLevelX1>
<SecondLevelR2>5.635120</SecondLevelR2>
<SecondLevelX2>27.415742</SecondLevelX2>
<SecondLevelR0>13.911642</SecondLevelR0>
<SecondLevelX0>81.329306</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6531XT002</EquipmentID>
<Comments>17337_190337</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.800400</DesiredKVLL>
<SourcePhaseAngle>283.240000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.921540</FirstLevelR1>
<FirstLevelX1>9.720058</FirstLevelX1>
<FirstLevelR2>1.919635</FirstLevelR2>
<FirstLevelX2>9.634360</FirstLevelX2>
<FirstLevelR0>3.751668</FirstLevelR0>
<FirstLevelX0>15.675116</FirstLevelX0>
<SecondLevelR1>1.921540</SecondLevelR1>
<SecondLevelX1>9.720058</SecondLevelX1>
<SecondLevelR2>1.919635</SecondLevelR2>
<SecondLevelX2>9.634360</SecondLevelX2>
<SecondLevelR0>3.751668</SecondLevelR0>
<SecondLevelX0>15.675116</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6538XT001</EquipmentID>
<Comments>17324_190324</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.054700</DesiredKVLL>
<SourcePhaseAngle>276.590000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.967250</FirstLevelR1>
<FirstLevelX1>19.387744</FirstLevelX1>
<FirstLevelR2>11.966774</FirstLevelR2>
<FirstLevelX2>19.365368</FirstLevelX2>
<FirstLevelR0>9.984769</FirstLevelR0>
<FirstLevelX0>36.659700</FirstLevelX0>
<SecondLevelR1>11.967250</SecondLevelR1>
<SecondLevelX1>19.387744</SecondLevelX1>
<SecondLevelR2>11.966774</SecondLevelR2>
<SecondLevelX2>19.365368</SecondLevelX2>
<SecondLevelR0>9.984769</SecondLevelR0>
<SecondLevelX0>36.659700</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6449XT002</EquipmentID>
<Comments>17245_190245</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.842300</DesiredKVLL>
<SourcePhaseAngle>297.880000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.555609</FirstLevelR1>
<FirstLevelX1>5.037614</FirstLevelX1>
<FirstLevelR2>0.561798</FirstLevelR2>
<FirstLevelX2>4.925731</FirstLevelX2>
<FirstLevelR0>1.245001</FirstLevelR0>
<FirstLevelX0>6.523046</FirstLevelX0>
<SecondLevelR1>0.555609</SecondLevelR1>
<SecondLevelX1>5.037614</SecondLevelX1>
<SecondLevelR2>0.561798</SecondLevelR2>
<SecondLevelX2>4.925731</SecondLevelX2>
<SecondLevelR0>1.245001</SecondLevelR0>
<SecondLevelX0>6.523046</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6517XT001</EquipmentID>
<Comments>17180_190180</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.592900</DesiredKVLL>
<SourcePhaseAngle>277.920000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.834509</FirstLevelR1>
<FirstLevelX1>11.603985</FirstLevelX1>
<FirstLevelR2>3.833557</FirstLevelR2>
<FirstLevelX2>11.581609</FirstLevelX2>
<FirstLevelR0>5.930778</FirstLevelR0>
<FirstLevelX0>23.843564</FirstLevelX0>
<SecondLevelR1>3.834509</SecondLevelR1>
<SecondLevelX1>11.603985</SecondLevelX1>
<SecondLevelR2>3.833557</SecondLevelR2>
<SecondLevelX2>11.581609</SecondLevelX2>
<SecondLevelR0>5.930778</SecondLevelR0>
<SecondLevelX0>23.843564</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6552XT002</EquipmentID>
<Comments>17535_190270</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.159200</DesiredKVLL>
<SourcePhaseAngle>279.360000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.432585</FirstLevelR1>
<FirstLevelX1>6.301183</FirstLevelX1>
<FirstLevelR2>1.432109</FirstLevelR2>
<FirstLevelX2>6.278807</FirstLevelX2>
<FirstLevelR0>2.241955</FirstLevelR0>
<FirstLevelX0>10.484674</FirstLevelX0>
<SecondLevelR1>1.432585</SecondLevelR1>
<SecondLevelX1>6.301183</SecondLevelX1>
<SecondLevelR2>1.432109</SecondLevelR2>
<SecondLevelX2>6.278807</SecondLevelX2>
<SecondLevelR0>2.241955</SecondLevelR0>
<SecondLevelX0>10.484674</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6530XT002</EquipmentID>
<Comments>17330_190330</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>136.578600</DesiredKVLL>
<SourcePhaseAngle>280.230000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.788232</FirstLevelR1>
<FirstLevelX1>11.041711</FirstLevelX1>
<FirstLevelR2>1.784423</FirstLevelR2>
<FirstLevelX2>10.957918</FirstLevelX2>
<FirstLevelR0>3.443155</FirstLevelR0>
<FirstLevelX0>21.045524</FirstLevelX0>
<SecondLevelR1>1.788232</SecondLevelR1>
<SecondLevelX1>11.041711</SecondLevelX1>
<SecondLevelR2>1.784423</SecondLevelR2>
<SecondLevelX2>10.957918</SecondLevelX2>
<SecondLevelR0>3.443155</SecondLevelR0>
<SecondLevelX0>21.045524</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6145XT001</EquipmentID>
<Comments>17078_190078</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.090200</DesiredKVLL>
<SourcePhaseAngle>288.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.733480</FirstLevelR1>
<FirstLevelX1>11.725867</FirstLevelX1>
<FirstLevelR2>1.633499</FirstLevelR2>
<FirstLevelX2>10.949824</FirstLevelX2>
<FirstLevelR0>1.313084</FirstLevelR0>
<FirstLevelX0>8.838797</FirstLevelX0>
<SecondLevelR1>1.733480</SecondLevelR1>
<SecondLevelX1>11.725867</SecondLevelX1>
<SecondLevelR2>1.633499</SecondLevelR2>
<SecondLevelX2>10.949824</SecondLevelX2>
<SecondLevelR0>1.313084</SecondLevelR0>
<SecondLevelX0>8.838797</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6199XT002</EquipmentID>
<Comments>17031_190031</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.261700</DesiredKVLL>
<SourcePhaseAngle>284.390000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.714246</FirstLevelR1>
<FirstLevelX1>14.164927</FirstLevelX1>
<FirstLevelR2>2.705200</FirstLevelR2>
<FirstLevelX2>14.093988</FirstLevelX2>
<FirstLevelR0>3.814989</FirstLevelR0>
<FirstLevelX0>25.172835</FirstLevelX0>
<SecondLevelR1>2.714246</SecondLevelR1>
<SecondLevelX1>14.164927</SecondLevelX1>
<SecondLevelR2>2.705200</SecondLevelR2>
<SecondLevelX2>14.093988</SecondLevelX2>
<SecondLevelR0>3.814989</SecondLevelR0>
<SecondLevelX0>25.172835</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6416XT001</EquipmentID>
<Comments>17371_190371</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.096100</DesiredKVLL>
<SourcePhaseAngle>294.670000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>6.064086</FirstLevelR1>
<FirstLevelX1>14.235390</FirstLevelX1>
<FirstLevelR2>6.070275</FirstLevelR2>
<FirstLevelX2>14.123507</FirstLevelX2>
<FirstLevelR0>11.728247</FirstLevelR0>
<FirstLevelX0>38.873089</FirstLevelX0>
<SecondLevelR1>6.064086</SecondLevelR1>
<SecondLevelX1>14.235390</SecondLevelX1>
<SecondLevelR2>6.070275</SecondLevelR2>
<SecondLevelX2>14.123507</SecondLevelX2>
<SecondLevelR0>11.728247</SecondLevelR0>
<SecondLevelX0>38.873089</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6442XT001</EquipmentID>
<Comments>17168_190168</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.531800</DesiredKVLL>
<SourcePhaseAngle>288.510000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.746811</FirstLevelR1>
<FirstLevelX1>9.480579</FirstLevelX1>
<FirstLevelR2>1.738241</FirstLevelR2>
<FirstLevelX2>9.358698</FirstLevelX2>
<FirstLevelR0>2.835652</FirstLevelR0>
<FirstLevelX0>13.711204</FirstLevelX0>
<SecondLevelR1>1.746811</SecondLevelR1>
<SecondLevelX1>9.480579</SecondLevelX1>
<SecondLevelR2>1.738241</SecondLevelR2>
<SecondLevelX2>9.358698</SecondLevelX2>
<SecondLevelR0>2.835652</SecondLevelR0>
<SecondLevelX0>13.711204</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6296XT001</EquipmentID>
<Comments>17077_190077</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.565300</DesiredKVLL>
<SourcePhaseAngle>288.080000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>8.729770</FirstLevelR1>
<FirstLevelX1>18.065614</FirstLevelX1>
<FirstLevelR2>8.723104</FirstLevelR2>
<FirstLevelX2>18.022289</FirstLevelX2>
<FirstLevelR0>11.996292</FirstLevelR0>
<FirstLevelX0>43.945934</FirstLevelX0>
<SecondLevelR1>8.729770</SecondLevelR1>
<SecondLevelX1>18.065614</SecondLevelX1>
<SecondLevelR2>8.723104</SecondLevelR2>
<SecondLevelX2>18.022289</SecondLevelX2>
<SecondLevelR0>11.996292</SecondLevelR0>
<SecondLevelX0>43.945934</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6143XT002</EquipmentID>
<Comments>17131_190131</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.607700</DesiredKVLL>
<SourcePhaseAngle>287.670000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.924872</FirstLevelR1>
<FirstLevelX1>9.825752</FirstLevelX1>
<FirstLevelR2>1.923920</FirstLevelR2>
<FirstLevelX2>9.788140</FirstLevelX2>
<FirstLevelR0>1.474482</FirstLevelR0>
<FirstLevelX0>10.289949</FirstLevelX0>
<SecondLevelR1>1.924872</SecondLevelR1>
<SecondLevelX1>9.825752</SecondLevelX1>
<SecondLevelR2>1.923920</SecondLevelR2>
<SecondLevelX2>9.788140</SecondLevelX2>
<SecondLevelR0>1.474482</SecondLevelR0>
<SecondLevelX0>10.289949</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6294XT001</EquipmentID>
<Comments>17080_190080</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583878844</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.007400</DesiredKVLL>
<SourcePhaseAngle>286.210000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.852601</FirstLevelR1>
<FirstLevelX1>16.550188</FirstLevelX1>
<FirstLevelR2>3.676444</FirstLevelR2>
<FirstLevelX2>15.350416</FirstLevelX2>
<FirstLevelR0>6.045042</FirstLevelR0>
<FirstLevelX0>26.934881</FirstLevelX0>
<SecondLevelR1>3.852601</SecondLevelR1>
<SecondLevelX1>16.550188</SecondLevelX1>
<SecondLevelR2>3.676444</SecondLevelR2>
<SecondLevelX2>15.350416</SecondLevelX2>
<SecondLevelR0>6.045042</SecondLevelR0>
<SecondLevelX0>26.934881</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6518XT002</EquipmentID>
<Comments>17561_190513</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.993600</DesiredKVLL>
<SourcePhaseAngle>283.460000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.085508</FirstLevelR1>
<FirstLevelX1>7.703298</FirstLevelX1>
<FirstLevelR2>1.083604</FirstLevelR2>
<FirstLevelX2>7.615696</FirstLevelX2>
<FirstLevelR0>1.940584</FirstLevelR0>
<FirstLevelX0>8.840225</FirstLevelX0>
<SecondLevelR1>1.085508</SecondLevelR1>
<SecondLevelX1>7.703298</SecondLevelX1>
<SecondLevelR2>1.083604</SecondLevelR2>
<SecondLevelX2>7.615696</SecondLevelX2>
<SecondLevelR0>1.940584</SecondLevelR0>
<SecondLevelX0>8.840225</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6530XT001</EquipmentID>
<Comments>17330_190330</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>136.578600</DesiredKVLL>
<SourcePhaseAngle>280.230000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.788232</FirstLevelR1>
<FirstLevelX1>11.041711</FirstLevelX1>
<FirstLevelR2>1.784423</FirstLevelR2>
<FirstLevelX2>10.957918</FirstLevelX2>
<FirstLevelR0>3.443155</FirstLevelR0>
<FirstLevelX0>21.045524</FirstLevelX0>
<SecondLevelR1>1.788232</SecondLevelR1>
<SecondLevelX1>11.041711</SecondLevelX1>
<SecondLevelR2>1.784423</SecondLevelR2>
<SecondLevelX2>10.957918</SecondLevelX2>
<SecondLevelR0>3.443155</SecondLevelR0>
<SecondLevelX0>21.045524</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6415XT002</EquipmentID>
<Comments>17088_190088</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.626900</DesiredKVLL>
<SourcePhaseAngle>285.160000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>7.817086</FirstLevelR1>
<FirstLevelX1>12.739960</FirstLevelX1>
<FirstLevelR2>7.753289</FirstLevelR2>
<FirstLevelX2>12.340512</FirstLevelX2>
<FirstLevelR0>10.188540</FirstLevelR0>
<FirstLevelX0>30.213306</FirstLevelX0>
<SecondLevelR1>7.817086</SecondLevelR1>
<SecondLevelX1>12.739960</SecondLevelX1>
<SecondLevelR2>7.753289</SecondLevelR2>
<SecondLevelX2>12.340512</SecondLevelX2>
<SecondLevelR0>10.188540</SecondLevelR0>
<SecondLevelX0>30.213306</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6416XT002</EquipmentID>
<Comments>17371_190371</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.096100</DesiredKVLL>
<SourcePhaseAngle>294.670000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>6.064086</FirstLevelR1>
<FirstLevelX1>14.235390</FirstLevelX1>
<FirstLevelR2>6.070275</FirstLevelR2>
<FirstLevelX2>14.123507</FirstLevelX2>
<FirstLevelR0>11.728247</FirstLevelR0>
<FirstLevelX0>38.873089</FirstLevelX0>
<SecondLevelR1>6.064086</SecondLevelR1>
<SecondLevelX1>14.235390</SecondLevelX1>
<SecondLevelR2>6.070275</SecondLevelR2>
<SecondLevelX2>14.123507</SecondLevelX2>
<SecondLevelR0>11.728247</SecondLevelR0>
<SecondLevelX0>38.873089</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6111XT001</EquipmentID>
<Comments>17215_190215</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.696900</DesiredKVLL>
<SourcePhaseAngle>292.480000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>6.077893</FirstLevelR1>
<FirstLevelX1>16.127411</FirstLevelX1>
<FirstLevelR2>6.076464</FirstLevelR2>
<FirstLevelX2>16.085991</FirstLevelX2>
<FirstLevelR0>10.957441</FirstLevelR0>
<FirstLevelX0>49.344908</FirstLevelX0>
<SecondLevelR1>6.077893</SecondLevelR1>
<SecondLevelX1>16.127411</SecondLevelX1>
<SecondLevelR2>6.076464</SecondLevelR2>
<SecondLevelX2>16.085991</SecondLevelX2>
<SecondLevelR0>10.957441</SecondLevelR0>
<SecondLevelX0>49.344908</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6433XT002</EquipmentID>
<Comments>17007_190007</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.283900</DesiredKVLL>
<SourcePhaseAngle>10.930000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.424205</FirstLevelR1>
<FirstLevelX1>10.413259</FirstLevelX1>
<FirstLevelR2>0.350886</FirstLevelR2>
<FirstLevelX2>10.137597</FirstLevelX2>
<FirstLevelR0>0.009046</FirstLevelR0>
<FirstLevelX0>1.513522</FirstLevelX0>
<SecondLevelR1>0.424205</SecondLevelR1>
<SecondLevelX1>10.413259</SecondLevelX1>
<SecondLevelR2>0.350886</SecondLevelR2>
<SecondLevelX2>10.137597</SecondLevelX2>
<SecondLevelR0>0.009046</SecondLevelR0>
<SecondLevelX0>1.513522</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>65XX_25KV</EquipmentID>
<Comments>mobile</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>25.000000</NominalKVLL>
<DesiredKVLL>25.000000</DesiredKVLL>
<SourcePhaseAngle>0.000000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.044050</FirstLevelR1>
<FirstLevelX1>0.110287</FirstLevelX1>
<FirstLevelR2>0.044050</FirstLevelR2>
<FirstLevelX2>0.110287</FirstLevelX2>
<FirstLevelR0>0.078777</FirstLevelR0>
<FirstLevelX0>0.356912</FirstLevelX0>
<SecondLevelR1>0.044050</SecondLevelR1>
<SecondLevelX1>0.110287</SecondLevelX1>
<SecondLevelR2>0.044050</SecondLevelR2>
<SecondLevelX2>0.110287</SecondLevelX2>
<SecondLevelR0>0.078777</SecondLevelR0>
<SecondLevelX0>0.356912</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6411XT002</EquipmentID>
<Comments>17212_190212</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>64.963500</DesiredKVLL>
<SourcePhaseAngle>272.930000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>18.980679</FirstLevelR1>
<FirstLevelX1>44.781490</FirstLevelX1>
<FirstLevelR2>18.980203</FirstLevelR2>
<FirstLevelX2>44.759113</FirstLevelX2>
<FirstLevelR0>33.700738</FirstLevelR0>
<FirstLevelX0>147.340571</FirstLevelX0>
<SecondLevelR1>18.980679</SecondLevelR1>
<SecondLevelX1>44.781490</SecondLevelX1>
<SecondLevelR2>18.980203</SecondLevelR2>
<SecondLevelX2>44.759113</SecondLevelX2>
<SecondLevelR0>33.700738</SecondLevelR0>
<SecondLevelX0>147.340571</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6429XT002</EquipmentID>
<Comments>17425_190425</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.689000</DesiredKVLL>
<SourcePhaseAngle>283.500000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>26.131701</FirstLevelR1>
<FirstLevelX1>39.324432</FirstLevelX1>
<FirstLevelR2>26.123131</FirstLevelR2>
<FirstLevelX2>39.203026</FirstLevelX2>
<FirstLevelR0>39.396323</FirstLevelR0>
<FirstLevelX0>122.157738</FirstLevelX0>
<SecondLevelR1>26.131701</SecondLevelR1>
<SecondLevelX1>39.324432</SecondLevelX1>
<SecondLevelR2>26.123131</SecondLevelR2>
<SecondLevelX2>39.203026</SecondLevelX2>
<SecondLevelR0>39.396323</SecondLevelR0>
<SecondLevelX0>122.157738</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6413XT001</EquipmentID>
<Comments>17361_190361</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.047800</DesiredKVLL>
<SourcePhaseAngle>7.300000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.814421</FirstLevelR1>
<FirstLevelX1>31.846329</FirstLevelX1>
<FirstLevelR2>11.741102</FirstLevelR2>
<FirstLevelX2>31.570191</FirstLevelX2>
<FirstLevelR0>21.579232</FirstLevelR0>
<FirstLevelX0>78.961661</FirstLevelX0>
<SecondLevelR1>11.814421</SecondLevelR1>
<SecondLevelX1>31.846329</SecondLevelX1>
<SecondLevelR2>11.741102</SecondLevelR2>
<SecondLevelX2>31.570191</SecondLevelX2>
<SecondLevelR0>21.579232</SecondLevelR0>
<SecondLevelX0>78.961661</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6445XT001</EquipmentID>
<Comments>17582_190209</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1559582590</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>138.607200</DesiredKVLL>
<SourcePhaseAngle>297.200000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.227768</FirstLevelR1>
<FirstLevelX1>23.267959</FirstLevelX1>
<FirstLevelR2>4.182062</FirstLevelR2>
<FirstLevelX2>22.700448</FirstLevelX2>
<FirstLevelR0>12.033904</FirstLevelR0>
<FirstLevelX0>59.274450</FirstLevelX0>
<SecondLevelR1>4.227768</SecondLevelR1>
<SecondLevelX1>23.267959</SecondLevelX1>
<SecondLevelR2>4.182062</SecondLevelR2>
<SecondLevelX2>22.700448</SecondLevelX2>
<SecondLevelR0>12.033904</SecondLevelR0>
<SecondLevelX0>59.274450</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6521XT002</EquipmentID>
<Comments>17256_190256</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>133.749600</DesiredKVLL>
<SourcePhaseAngle>278.530000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>5.637024</FirstLevelR1>
<FirstLevelX1>27.505249</FirstLevelX1>
<FirstLevelR2>5.635120</FirstLevelR2>
<FirstLevelX2>27.415742</FirstLevelX2>
<FirstLevelR0>13.911642</FirstLevelR0>
<FirstLevelX0>81.329306</FirstLevelX0>
<SecondLevelR1>5.637024</SecondLevelR1>
<SecondLevelX1>27.505249</SecondLevelX1>
<SecondLevelR2>5.635120</SecondLevelR2>
<SecondLevelX2>27.415742</SecondLevelX2>
<SecondLevelR0>13.911642</SecondLevelR0>
<SecondLevelX0>81.329306</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6124XT002</EquipmentID>
<Comments>17175_190175</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>70.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>70.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>70.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>70.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>139.876800</DesiredKVLL>
<SourcePhaseAngle>299.380000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.769188</FirstLevelR1>
<FirstLevelX1>11.793949</FirstLevelX1>
<FirstLevelR2>1.755857</FirstLevelR2>
<FirstLevelX2>11.578752</FirstLevelX2>
<FirstLevelR0>5.239004</FirstLevelR0>
<FirstLevelX0>30.796052</FirstLevelX0>
<SecondLevelR1>1.769188</SecondLevelR1>
<SecondLevelX1>11.793949</SecondLevelX1>
<SecondLevelR2>1.755857</SecondLevelR2>
<SecondLevelX2>11.578752</SecondLevelX2>
<SecondLevelR0>5.239004</SecondLevelR0>
<SecondLevelX0>30.796052</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6515XT001</EquipmentID>
<Comments>17321_190321</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.716600</DesiredKVLL>
<SourcePhaseAngle>275.260000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>26.980587</FirstLevelR1>
<FirstLevelX1>33.958785</FirstLevelX1>
<FirstLevelR2>26.979635</FirstLevelR2>
<FirstLevelX2>33.936408</FirstLevelX2>
<FirstLevelR0>3.656448</FirstLevelR0>
<FirstLevelX0>35.271392</FirstLevelX0>
<SecondLevelR1>26.980587</SecondLevelR1>
<SecondLevelX1>33.958785</SecondLevelX1>
<SecondLevelR2>26.979635</SecondLevelR2>
<SecondLevelX2>33.936408</SecondLevelX2>
<SecondLevelR0>3.656448</SecondLevelR0>
<SecondLevelX0>35.271392</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6137XT002</EquipmentID>
<Comments>17395_190395</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>70.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>70.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>70.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>70.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>140.125200</DesiredKVLL>
<SourcePhaseAngle>299.630000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.260713</FirstLevelR1>
<FirstLevelX1>9.575323</FirstLevelX1>
<FirstLevelR2>1.247382</FirstLevelR2>
<FirstLevelX2>9.360126</FirstLevelX2>
<FirstLevelR0>3.803087</FirstLevelR0>
<FirstLevelX0>22.810903</FirstLevelX0>
<SecondLevelR1>1.260713</SecondLevelR1>
<SecondLevelX1>9.575323</SecondLevelX1>
<SecondLevelR2>1.247382</SecondLevelR2>
<SecondLevelX2>9.360126</SecondLevelX2>
<SecondLevelR0>3.803087</SecondLevelR0>
<SecondLevelX0>22.810903</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6151XT001</EquipmentID>
<Comments>17098_190398</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.649600</DesiredKVLL>
<SourcePhaseAngle>295.750000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.354695</FirstLevelR1>
<FirstLevelX1>4.261095</FirstLevelX1>
<FirstLevelR2>0.353266</FirstLevelR2>
<FirstLevelX2>4.219674</FirstLevelX2>
<FirstLevelR0>0.358979</FirstLevelR0>
<FirstLevelX0>3.846888</FirstLevelX0>
<SecondLevelR1>0.354695</SecondLevelR1>
<SecondLevelX1>4.261095</SecondLevelX1>
<SecondLevelR2>0.353266</SecondLevelR2>
<SecondLevelX2>4.219674</SecondLevelX2>
<SecondLevelR0>0.358979</SecondLevelR0>
<SecondLevelX0>3.846888</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6293XT001</EquipmentID>
<Comments>17080_190080</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1583878844</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.007400</DesiredKVLL>
<SourcePhaseAngle>286.210000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.852601</FirstLevelR1>
<FirstLevelX1>16.550188</FirstLevelX1>
<FirstLevelR2>3.676444</FirstLevelR2>
<FirstLevelX2>15.350416</FirstLevelX2>
<FirstLevelR0>6.045042</FirstLevelR0>
<FirstLevelX0>26.934881</FirstLevelX0>
<SecondLevelR1>3.852601</SecondLevelR1>
<SecondLevelX1>16.550188</SecondLevelX1>
<SecondLevelR2>3.676444</SecondLevelR2>
<SecondLevelX2>15.350416</SecondLevelX2>
<SecondLevelR0>6.045042</SecondLevelR0>
<SecondLevelX0>26.934881</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6410XT001</EquipmentID>
<Comments>17413_190413</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.186300</DesiredKVLL>
<SourcePhaseAngle>284.280000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>16.263576</FirstLevelR1>
<FirstLevelX1>30.249490</FirstLevelX1>
<FirstLevelR2>16.255006</FirstLevelR2>
<FirstLevelX2>30.127608</FirstLevelX2>
<FirstLevelR0>26.288814</FirstLevelR0>
<FirstLevelX0>87.790459</FirstLevelX0>
<SecondLevelR1>16.263576</SecondLevelR1>
<SecondLevelX1>30.249490</SecondLevelX1>
<SecondLevelR2>16.255006</SecondLevelR2>
<SecondLevelX2>30.127608</SecondLevelX2>
<SecondLevelR0>26.288814</SecondLevelR0>
<SecondLevelX0>87.790459</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6199XT001</EquipmentID>
<Comments>17031_190031</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.261700</DesiredKVLL>
<SourcePhaseAngle>284.390000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.714246</FirstLevelR1>
<FirstLevelX1>14.164927</FirstLevelX1>
<FirstLevelR2>2.705200</FirstLevelR2>
<FirstLevelX2>14.093988</FirstLevelX2>
<FirstLevelR0>3.814989</FirstLevelR0>
<FirstLevelX0>25.172835</FirstLevelX0>
<SecondLevelR1>2.714246</SecondLevelR1>
<SecondLevelX1>14.164927</SecondLevelX1>
<SecondLevelR2>2.705200</SecondLevelR2>
<SecondLevelX2>14.093988</SecondLevelX2>
<SecondLevelR0>3.814989</SecondLevelR0>
<SecondLevelX0>25.172835</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6420XT001</EquipmentID>
<Comments>17062_190062</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.056200</DesiredKVLL>
<SourcePhaseAngle>298.600000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.678825</FirstLevelR1>
<FirstLevelX1>10.975057</FirstLevelX1>
<FirstLevelR2>3.685014</FirstLevelR2>
<FirstLevelX2>10.863650</FirstLevelX2>
<FirstLevelR0>7.569990</FirstLevelR0>
<FirstLevelX0>28.581235</FirstLevelX0>
<SecondLevelR1>3.678825</SecondLevelR1>
<SecondLevelX1>10.975057</SecondLevelX1>
<SecondLevelR2>3.685014</SecondLevelR2>
<SecondLevelX2>10.863650</SecondLevelX2>
<SecondLevelR0>7.569990</SecondLevelR0>
<SecondLevelX0>28.581235</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6442XT002</EquipmentID>
<Comments>17168_190168</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.531800</DesiredKVLL>
<SourcePhaseAngle>288.510000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.746811</FirstLevelR1>
<FirstLevelX1>9.480579</FirstLevelX1>
<FirstLevelR2>1.738241</FirstLevelR2>
<FirstLevelX2>9.358698</FirstLevelX2>
<FirstLevelR0>2.835652</FirstLevelR0>
<FirstLevelX0>13.711204</FirstLevelX0>
<SecondLevelR1>1.746811</SecondLevelR1>
<SecondLevelX1>9.480579</SecondLevelX1>
<SecondLevelR2>1.738241</SecondLevelR2>
<SecondLevelX2>9.358698</SecondLevelX2>
<SecondLevelR0>2.835652</SecondLevelR0>
<SecondLevelX0>13.711204</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6501XT001</EquipmentID>
<Comments>17559_190227</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>68.020200</DesiredKVLL>
<SourcePhaseAngle>267.960000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>8.620743</FirstLevelR1>
<FirstLevelX1>28.208449</FirstLevelX1>
<FirstLevelR2>8.620267</FirstLevelR2>
<FirstLevelX2>28.189405</FirstLevelX2>
<FirstLevelR0>15.116651</FirstLevelR0>
<FirstLevelX0>74.294453</FirstLevelX0>
<SecondLevelR1>8.620743</SecondLevelR1>
<SecondLevelX1>28.208449</SecondLevelX1>
<SecondLevelR2>8.620267</SecondLevelR2>
<SecondLevelX2>28.189405</SecondLevelX2>
<SecondLevelR0>15.116651</SecondLevelR0>
<SecondLevelX0>74.294453</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6596XT003</EquipmentID>
<Comments>17151_190151</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1602176261</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.441600</DesiredKVLL>
<SourcePhaseAngle>278.630000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.183681</FirstLevelR1>
<FirstLevelX1>9.700061</FirstLevelX1>
<FirstLevelR2>3.183205</FirstLevelR2>
<FirstLevelX2>9.677685</FirstLevelX2>
<FirstLevelR0>5.559420</FirstLevelR0>
<FirstLevelX0>24.847183</FirstLevelX0>
<SecondLevelR1>3.183681</SecondLevelR1>
<SecondLevelX1>9.700061</SecondLevelX1>
<SecondLevelR2>3.183205</SecondLevelR2>
<SecondLevelX2>9.677685</SecondLevelX2>
<SecondLevelR0>5.559420</SecondLevelR0>
<SecondLevelX0>24.847183</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6113XT001</EquipmentID>
<Comments>17382_190382</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.847700</DesiredKVLL>
<SourcePhaseAngle>291.350000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>15.977916</FirstLevelR1>
<FirstLevelX1>29.667219</FirstLevelX1>
<FirstLevelR2>15.927449</FirstLevelR2>
<FirstLevelX2>29.471542</FirstLevelX2>
<FirstLevelR0>22.861846</FirstLevelR0>
<FirstLevelX0>77.100110</FirstLevelX0>
<SecondLevelR1>15.977916</SecondLevelR1>
<SecondLevelX1>29.667219</SecondLevelX1>
<SecondLevelR2>15.927449</SecondLevelR2>
<SecondLevelX2>29.471542</SecondLevelX2>
<SecondLevelR0>22.861846</SecondLevelR0>
<SecondLevelX0>77.100110</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6333XT001</EquipmentID>
<Comments>17155_190155</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.607700</DesiredKVLL>
<SourcePhaseAngle>276.250000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>10.863650</FirstLevelR1>
<FirstLevelX1>27.052478</FirstLevelX1>
<FirstLevelR2>10.746529</FirstLevelR2>
<FirstLevelX2>26.756344</FirstLevelX2>
<FirstLevelR0>20.237107</FirstLevelR0>
<FirstLevelX0>74.610583</FirstLevelX0>
<SecondLevelR1>10.863650</SecondLevelR1>
<SecondLevelX1>27.052478</SecondLevelX1>
<SecondLevelR2>10.746529</SecondLevelR2>
<SecondLevelX2>26.756344</SecondLevelX2>
<SecondLevelR0>20.237107</SecondLevelR0>
<SecondLevelX0>74.610583</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6118XT001</EquipmentID>
<Comments>17434_190434</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>80.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>80.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>80.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>80.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>139.242000</DesiredKVLL>
<SourcePhaseAngle>298.500000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.799658</FirstLevelR1>
<FirstLevelX1>11.553995</FirstLevelX1>
<FirstLevelR2>1.788232</FirstLevelR2>
<FirstLevelX2>11.354033</FirstLevelX2>
<FirstLevelR0>5.551326</FirstLevelR0>
<FirstLevelX0>29.931455</FirstLevelX0>
<SecondLevelR1>1.799658</SecondLevelR1>
<SecondLevelX1>11.553995</SecondLevelX1>
<SecondLevelR2>1.788232</SecondLevelR2>
<SecondLevelX2>11.354033</SecondLevelX2>
<SecondLevelR0>5.551326</SecondLevelR0>
<SecondLevelX0>29.931455</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6126XT001</EquipmentID>
<Comments>17152_190152</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>12.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>12.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>12.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>12.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.288800</DesiredKVLL>
<SourcePhaseAngle>290.300000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>14.551996</FirstLevelR1>
<FirstLevelX1>32.430504</FirstLevelX1>
<FirstLevelR2>14.501530</FirstLevelR2>
<FirstLevelX2>32.234827</FirstLevelX2>
<FirstLevelR0>22.608085</FirstLevelR0>
<FirstLevelX0>88.074215</FirstLevelX0>
<SecondLevelR1>14.551996</SecondLevelR1>
<SecondLevelX1>32.430504</SecondLevelX1>
<SecondLevelR2>14.501530</SecondLevelR2>
<SecondLevelX2>32.234827</SecondLevelX2>
<SecondLevelR0>22.608085</SecondLevelR0>
<SecondLevelX0>88.074215</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6132XT001</EquipmentID>
<Comments>17306_190306</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.110900</DesiredKVLL>
<SourcePhaseAngle>285.200000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.146355</FirstLevelR1>
<FirstLevelX1>17.919452</FirstLevelX1>
<FirstLevelR2>3.883072</FirstLevelR2>
<FirstLevelX2>16.434496</FirstLevelX2>
<FirstLevelR0>6.294042</FirstLevelR0>
<FirstLevelX0>27.487157</FirstLevelX0>
<SecondLevelR1>4.146355</SecondLevelR1>
<SecondLevelX1>17.919452</SecondLevelX1>
<SecondLevelR2>3.883072</SecondLevelR2>
<SecondLevelX2>16.434496</SecondLevelX2>
<SecondLevelR0>6.294042</SecondLevelR0>
<SecondLevelX0>27.487157</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6510XT001</EquipmentID>
<Comments>17070_190070</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.959100</DesiredKVLL>
<SourcePhaseAngle>279.130000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.713960</FirstLevelR1>
<FirstLevelX1>6.917733</FirstLevelX1>
<FirstLevelR2>1.713484</FirstLevelR2>
<FirstLevelX2>6.895356</FirstLevelX2>
<FirstLevelR0>2.776615</FirstLevelR0>
<FirstLevelX0>12.638075</FirstLevelX0>
<SecondLevelR1>1.713960</SecondLevelR1>
<SecondLevelX1>6.917733</SecondLevelX1>
<SecondLevelR2>1.713484</SecondLevelR2>
<SecondLevelX2>6.895356</SecondLevelX2>
<SecondLevelR0>2.776615</SecondLevelR0>
<SecondLevelX0>12.638075</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6437XT001</EquipmentID>
<Comments>17269_190269</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.442100</DesiredKVLL>
<SourcePhaseAngle>288.750000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.493432</FirstLevelR1>
<FirstLevelX1>10.677019</FirstLevelX1>
<FirstLevelR2>4.473436</FirstLevelR2>
<FirstLevelX2>10.440873</FirstLevelX2>
<FirstLevelR0>5.140452</FirstLevelR0>
<FirstLevelX0>18.336515</FirstLevelX0>
<SecondLevelR1>4.493432</SecondLevelR1>
<SecondLevelX1>10.677019</SecondLevelX1>
<SecondLevelR2>4.473436</SecondLevelR2>
<SecondLevelX2>10.440873</SecondLevelX2>
<SecondLevelR0>5.140452</SecondLevelR0>
<SecondLevelX0>18.336515</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6519XT002</EquipmentID>
<Comments>17367_190367</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.476100</DesiredKVLL>
<SourcePhaseAngle>279.420000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>10.936969</FirstLevelR1>
<FirstLevelX1>24.984300</FirstLevelX1>
<FirstLevelR2>10.936493</FirstLevelR2>
<FirstLevelX2>24.961923</FirstLevelX2>
<FirstLevelR0>20.491820</FirstLevelR0>
<FirstLevelX0>74.735321</FirstLevelX0>
<SecondLevelR1>10.936969</SecondLevelR1>
<SecondLevelX1>24.984300</SecondLevelX1>
<SecondLevelR2>10.936493</SecondLevelR2>
<SecondLevelX2>24.961923</SecondLevelX2>
<SecondLevelR0>20.491820</SecondLevelR0>
<SecondLevelX0>74.735321</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6424XT001</EquipmentID>
<Comments>17325_190325</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.041400</DesiredKVLL>
<SourcePhaseAngle>288.250000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>11.090749</FirstLevelR1>
<FirstLevelX1>16.276431</FirstLevelX1>
<FirstLevelR2>11.082180</FirstLevelR2>
<FirstLevelX2>16.154549</FirstLevelX2>
<FirstLevelR0>14.467251</FirstLevelR0>
<FirstLevelX0>39.663415</FirstLevelX0>
<SecondLevelR1>11.090749</SecondLevelR1>
<SecondLevelX1>16.276431</SecondLevelX1>
<SecondLevelR2>11.082180</SecondLevelR2>
<SecondLevelX2>16.154549</SecondLevelX2>
<SecondLevelR0>14.467251</SecondLevelR0>
<SecondLevelX0>39.663415</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6426XT002</EquipmentID>
<Comments>17414_190414</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>50.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>50.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>50.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>50.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.357800</DesiredKVLL>
<SourcePhaseAngle>4.430000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.787375</FirstLevelR1>
<FirstLevelX1>23.404124</FirstLevelX1>
<FirstLevelR2>3.714532</FirstLevelR2>
<FirstLevelX2>23.128462</FirstLevelX2>
<FirstLevelR0>9.948586</FirstLevelR0>
<FirstLevelX0>44.539631</FirstLevelX0>
<SecondLevelR1>3.787375</SecondLevelR1>
<SecondLevelX1>23.404124</SecondLevelX1>
<SecondLevelR2>3.714532</SecondLevelR2>
<SecondLevelX2>23.128462</SecondLevelX2>
<SecondLevelR0>9.948586</SecondLevelR0>
<SecondLevelX0>44.539631</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6429XT001</EquipmentID>
<Comments>17425_190425</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>67.689000</DesiredKVLL>
<SourcePhaseAngle>283.500000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>26.131701</FirstLevelR1>
<FirstLevelX1>39.324432</FirstLevelX1>
<FirstLevelR2>26.123131</FirstLevelR2>
<FirstLevelX2>39.203026</FirstLevelX2>
<FirstLevelR0>39.396323</FirstLevelR0>
<FirstLevelX0>122.157738</FirstLevelX0>
<SecondLevelR1>26.131701</SecondLevelR1>
<SecondLevelX1>39.324432</SecondLevelX1>
<SecondLevelR2>26.123131</SecondLevelR2>
<SecondLevelX2>39.203026</SecondLevelX2>
<SecondLevelR0>39.396323</SecondLevelR0>
<SecondLevelX0>122.157738</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6430XT002</EquipmentID>
<Comments>17393_190393</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.703800</DesiredKVLL>
<SourcePhaseAngle>9.160000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.767665</FirstLevelR1>
<FirstLevelX1>18.972585</FirstLevelX1>
<FirstLevelR2>4.694346</FirstLevelR2>
<FirstLevelX2>18.696923</FirstLevelX2>
<FirstLevelR0>8.102270</FirstLevelR0>
<FirstLevelX0>32.716640</FirstLevelX0>
<SecondLevelR1>4.767665</SecondLevelR1>
<SecondLevelX1>18.972585</SecondLevelX1>
<SecondLevelR2>4.694346</SecondLevelR2>
<SecondLevelX2>18.696923</SecondLevelX2>
<SecondLevelR0>8.102270</SecondLevelR0>
<SecondLevelX0>32.716640</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6441XT001</EquipmentID>
<Comments>17012_190323</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.559900</DesiredKVLL>
<SourcePhaseAngle>289.530000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>0.292325</FirstLevelR1>
<FirstLevelX1>6.464010</FirstLevelX1>
<FirstLevelR2>0.283756</FirstLevelR2>
<FirstLevelX2>6.342128</FirstLevelX2>
<FirstLevelR0>0.054752</FirstLevelR0>
<FirstLevelX0>2.559514</FirstLevelX0>
<SecondLevelR1>0.292325</SecondLevelR1>
<SecondLevelX1>6.464010</SecondLevelX1>
<SecondLevelR2>0.283756</SecondLevelR2>
<SecondLevelX2>6.342128</SecondLevelX2>
<SecondLevelR0>0.054752</SecondLevelR0>
<SecondLevelX0>2.559514</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6540XT001</EquipmentID>
<Comments>17328_190328</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>60.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>60.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>60.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>60.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>134.729400</DesiredKVLL>
<SourcePhaseAngle>279.530000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.469817</FirstLevelR1>
<FirstLevelX1>18.352703</FirstLevelX1>
<FirstLevelR2>3.467912</FirstLevelR2>
<FirstLevelX2>18.263196</FirstLevelX2>
<FirstLevelR0>8.070847</FirstLevelR0>
<FirstLevelX0>47.535728</FirstLevelX0>
<SecondLevelR1>3.469817</SecondLevelR1>
<SecondLevelX1>18.352703</SecondLevelX1>
<SecondLevelR2>3.467912</SecondLevelR2>
<SecondLevelX2>18.263196</SecondLevelX2>
<SecondLevelR0>8.070847</SecondLevelR0>
<SecondLevelX0>47.535728</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6108XT002</EquipmentID>
<Comments>17041_190041</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.448500</DesiredKVLL>
<SourcePhaseAngle>292.450000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>4.307277</FirstLevelR1>
<FirstLevelX1>18.102750</FirstLevelX1>
<FirstLevelR2>4.256810</FirstLevelR2>
<FirstLevelX2>17.907073</FirstLevelX2>
<FirstLevelR0>6.842033</FirstLevelR0>
<FirstLevelX0>33.875943</FirstLevelX0>
<SecondLevelR1>4.307277</SecondLevelR1>
<SecondLevelX1>18.102750</SecondLevelX1>
<SecondLevelR2>4.256810</SecondLevelR2>
<SecondLevelX2>17.907073</SecondLevelX2>
<SecondLevelR0>6.842033</SecondLevelR0>
<SecondLevelX0>33.875943</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6156XT001</EquipmentID>
<Comments>17023_190026</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.863000</DesiredKVLL>
<SourcePhaseAngle>281.820000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.697296</FirstLevelR1>
<FirstLevelX1>14.103034</FirstLevelX1>
<FirstLevelR2>1.749667</FirstLevelR2>
<FirstLevelX2>13.805472</FirstLevelX2>
<FirstLevelR0>0.800324</FirstLevelR0>
<FirstLevelX0>10.816040</FirstLevelX0>
<SecondLevelR1>1.697296</SecondLevelR1>
<SecondLevelX1>14.103034</SecondLevelX1>
<SecondLevelR2>1.749667</SecondLevelR2>
<SecondLevelX2>13.805472</SecondLevelX2>
<SecondLevelR0>0.800324</SecondLevelR0>
<SecondLevelX0>10.816040</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6444XT001</EquipmentID>
<Comments>17268_190268</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>1559582138</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>139.559400</DesiredKVLL>
<SourcePhaseAngle>295.920000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.308323</FirstLevelR1>
<FirstLevelX1>9.803851</FirstLevelX1>
<FirstLevelR2>1.260713</FirstLevelR2>
<FirstLevelX2>9.247766</FirstLevelX2>
<FirstLevelR0>2.628072</FirstLevelR0>
<FirstLevelX0>10.611317</FirstLevelX0>
<SecondLevelR1>1.308323</SecondLevelR1>
<SecondLevelX1>9.803851</SecondLevelX1>
<SecondLevelR2>1.260713</SecondLevelR2>
<SecondLevelX2>9.247766</SecondLevelX2>
<SecondLevelR0>2.628072</SecondLevelR0>
<SecondLevelX0>10.611317</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6133XT002</EquipmentID>
<Comments>17235_190235</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>71.387400</DesiredKVLL>
<SourcePhaseAngle>294.580000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.516475</FirstLevelR1>
<FirstLevelX1>16.434496</FirstLevelX1>
<FirstLevelR2>3.466008</FirstLevelR2>
<FirstLevelX2>16.239295</FirstLevelX2>
<FirstLevelR0>5.295660</FirstLevelR0>
<FirstLevelX0>27.679978</FirstLevelX0>
<SecondLevelR1>3.516475</SecondLevelR1>
<SecondLevelX1>16.434496</SecondLevelX1>
<SecondLevelR2>3.466008</SecondLevelR2>
<SecondLevelX2>16.239295</SecondLevelX2>
<SecondLevelR0>5.295660</SecondLevelR0>
<SecondLevelX0>27.679978</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6401XT001</EquipmentID>
<Comments>17086_190086</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>70.607700</DesiredKVLL>
<SourcePhaseAngle>288.180000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>2.078653</FirstLevelR1>
<FirstLevelX1>9.275380</FirstLevelX1>
<FirstLevelR2>2.058656</FirstLevelR2>
<FirstLevelX2>9.039711</FirstLevelX2>
<FirstLevelR0>2.277662</FirstLevelR0>
<FirstLevelX0>12.073420</FirstLevelX0>
<SecondLevelR1>2.078653</SecondLevelR1>
<SecondLevelX1>9.275380</SecondLevelX1>
<SecondLevelR2>2.058656</SecondLevelR2>
<SecondLevelX2>9.039711</SecondLevelX2>
<SecondLevelR0>2.277662</SecondLevelR0>
<SecondLevelX0>12.073420</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6536XT001</EquipmentID>
<Comments>17220_190220</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>100.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>100.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>100.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>100.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>66.888600</DesiredKVLL>
<SourcePhaseAngle>284.450000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>16.074564</FirstLevelR1>
<FirstLevelX1>41.079336</FirstLevelX1>
<FirstLevelR2>16.073612</FirstLevelR2>
<FirstLevelX2>41.039344</FirstLevelX2>
<FirstLevelR0>27.102945</FirstLevelR0>
<FirstLevelX0>110.539946</FirstLevelX0>
<SecondLevelR1>16.074564</SecondLevelR1>
<SecondLevelX1>41.079336</SecondLevelX1>
<SecondLevelR2>16.073612</SecondLevelR2>
<SecondLevelX2>41.039344</SecondLevelX2>
<SecondLevelR0>27.102945</SecondLevelR0>
<SecondLevelX0>110.539946</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6596XT001</EquipmentID>
<Comments>17151_190151</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>40.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>40.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>40.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>40.000000</FourthNominalCapacityMVA>
<NominalKVLL>69.000000</NominalKVLL>
<DesiredKVLL>69.441600</DesiredKVLL>
<SourcePhaseAngle>278.630000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>3.183681</FirstLevelR1>
<FirstLevelX1>9.700061</FirstLevelX1>
<FirstLevelR2>3.183205</FirstLevelR2>
<FirstLevelX2>9.677685</FirstLevelX2>
<FirstLevelR0>5.559420</FirstLevelR0>
<FirstLevelX0>24.847183</FirstLevelX0>
<SecondLevelR1>3.183681</SecondLevelR1>
<SecondLevelX1>9.700061</SecondLevelX1>
<SecondLevelR2>3.183205</SecondLevelR2>
<SecondLevelX2>9.677685</SecondLevelX2>
<SecondLevelR0>5.559420</SecondLevelR0>
<SecondLevelX0>24.847183</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
<Reliability xsi:type="ReliabilityExtension" Type="ReliabilityExtension">
<FailureRate>0.000000</FailureRate>
<TemporaryFailureRate>0.000000</TemporaryFailureRate>
<MajorRepairTime>0.000000</MajorRepairTime>
<MinorRepairTime>0.000000</MinorRepairTime>
<MajorFailureProportion>0.000000</MajorFailureProportion>
</Reliability>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
</SubstationDB>
<SubstationDB>
<EquipmentID>6124XT001</EquipmentID>
<Comments>17175_190175</Comments>
<Favorite>0</Favorite>
<Flags>0</Flags>
<LastChange>0</LastChange>
<ModifiedByUser/>
<EquipStatus>0</EquipStatus>
<NominalCapacityMVA>70.000000</NominalCapacityMVA>
<FirstNominalCapacityMVA>70.000000</FirstNominalCapacityMVA>
<SecondNominalCapacityMVA>100.000000</SecondNominalCapacityMVA>
<ThirdNominalCapacityMVA>70.000000</ThirdNominalCapacityMVA>
<FourthNominalCapacityMVA>70.000000</FourthNominalCapacityMVA>
<NominalKVLL>138.000000</NominalKVLL>
<DesiredKVLL>139.876800</DesiredKVLL>
<SourcePhaseAngle>299.380000</SourcePhaseAngle>
<ImpedanceUnit>Ohms</ImpedanceUnit>
<FirstLevelR1>1.769188</FirstLevelR1>
<FirstLevelX1>11.793949</FirstLevelX1>
<FirstLevelR2>1.755857</FirstLevelR2>
<FirstLevelX2>11.578752</FirstLevelX2>
<FirstLevelR0>5.239004</FirstLevelR0>
<FirstLevelX0>30.796052</FirstLevelX0>
<SecondLevelR1>1.769188</SecondLevelR1>
<SecondLevelX1>11.793949</SecondLevelX1>
<SecondLevelR2>1.755857</SecondLevelR2>
<SecondLevelX2>11.578752</SecondLevelX2>
<SecondLevelR0>5.239004</SecondLevelR0>
<SecondLevelX0>30.796052</SecondLevelX0>
<BaseMVA>0.000000</BaseMVA>
<SubstationConfiguration>Yg</SubstationConfiguration>
<FirstLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</FirstLevelSubstationDetails>
<SecondLevelSubstationDetails>
<TransformerConnection>Yg_Yg</TransformerConnection>
</SecondLevelSubstationDetails>
